---
tags: [concept, data-center, AIDC, foundation]
sources: ["[[AIDC HVAC 學習基地 - Notion]]"]
created: 2026-05-20
updated: 2026-05-20
module: "01"
quiz_score: 90
---

# Module 01 - Data Center 基礎概念

> **學習目標：** 搞清楚 Data Center 是什麼、有哪些類型、空間怎麼分、AI DC 跟傳統 DC 差在哪裡。這是整個學習體系的地基，後面所有設備與系統都建立在這個框架上。

## 什麼是 Data Center？

DC 是一棟或一群專門建築，集中放置大量 IT 設備（伺服器、儲存裝置、網路設備），用來執行運算、儲存資料、傳輸網路服務。可以理解成：**一個幫「資料」居住、工作的超大型工廠。**

需要四大系統：
- **電力系統** — 穩定供電（IT設備 + 空調）
- **冷卻系統（HVAC）** — 帶走所有電子設備的熱量
- **網路系統** — 高速資料進出
- **安全系統** — 門禁、監控、消防

## Tier 分級（Uptime Institute 標準）

| Tier | 年可用率 | 停機容忍 | 備援架構 | 典型應用 |
|------|---------|---------|---------|---------|
| Tier I | 99.671% | ~28.8 hr/yr | 無備援 | 小型企業機房 |
| Tier II | 99.741% | ~22 hr/yr | 部分備援 | 一般企業 DC |
| Tier III | 99.982% | ~1.6 hr/yr | 可同時維護（N+1）| 大型商業DC、鴻海廠內DC |
| Tier IV | 99.995% | ~0.4 hr/yr | 完全容錯（2N）| 金融、國防、超大型雲端 |

> ⚠️ **重要：Tier 分級 ≠ 冷卻方式。** Tier 只看備援架構與可靠度，與空冷/液冷完全無關。
> 鴻海 AIDC 通常 Tier III 以上，部分關鍵設施達 Tier IV。

### N+1 vs 2N 備援差異

| 架構 | 邏輯 | 對應 Tier |
|------|------|---------|
| **N+1** | N 台滿足需求，多 1 台備援，任一故障不影響服務 | Tier II~III |
| **2N** | 完全兩套獨立系統，各自能承擔 100% 負載 | Tier III~IV |

## 空間架構

| 空間 | 英文 | 放什麼 | HVAC 關連度 |
|------|------|--------|------------|
| **白區** | White Space | 伺服器機架（機房本體）| 最高，18~27°C、濕度 40~60% RH |
| **灰區** | Gray Space | UPS、PDU、配電盤、電池 | 中，有散熱需求但不嚴格 |
| **機電區** | Mechanical Space | Chiller、冷卻塔、空調主機、水泵 | HVAC 後台主機房 |

## 機架功率密度演進

| 時代 | 每機架功耗 | 冷卻方式 |
|------|-----------|---------|
| 傳統伺服器（2010~2020）| 5~10 kW/rack | 送風式空調即可 |
| 高效能運算（HPC）| 20~40 kW/rack | 需強化空調或液冷 |
| AI 伺服器（GPU Cluster，現在）| **50~100+ kW/rack** | **必須液冷** |
| 下世代 AI（2025+）| **120~200 kW/rack** | 浸沒液冷或直接液冷 |

> AI 機架的功率是傳統機架的 **10~20 倍**，這是液冷崛起的根本原因。

## PUE（Power Usage Effectiveness）

$$PUE = \frac{\text{資料中心總用電}}{\text{IT設備用電}}$$

| PUE 值 | 意義 |
|--------|------|
| 1.0 | 理想值（無損耗）|
| 1.2~1.3 | 鴻海 AIDC 目標 |
| 1.5 | 每消耗 1.5W，IT 只用 1W |
| 2.0 | 舊式低效機房 |

**冷卻耗電計算：**
- 冷卻耗電 = IT Load × **(PUE - 1)**
- PUE 每降 0.1 → 約省 NT$1~3 億電費/年
- PUE 1.25、IT 負載 100 MW → 冷卻耗電 = 25 MW（≈ 8,000 戶台灣家庭用電）

## 為什麼 AI DC 必須液冷？（工程推導）

帶走 120 kW 熱量，ΔT = 10°C，公式 Q = ṁ × Cp × ΔT：

| 冷媒 | Cp | 密度 | 需要流量 |
|------|-----|------|---------|
| 空氣 | 1.006 kJ/kg·K | 1.2 kg/m³ | **36,000 m³/hr** |
| 水 | 4.186 kJ/kg·K | 1,000 kg/m³ | **10.3 m³/hr** |
| **差距** | | | **3,500 倍** |

> **標準回答：** 水的體積熱容量是空氣的 3,500 倍。GB200 單機架 120 kW，空冷風量在機房物理空間內根本無法實現，液冷是唯一解。

## 主要 AI 伺服器型號

| 產品 | GPU | 單機架功耗 | 冷卻需求 |
|------|-----|-----------|---------|
| NVIDIA HGX H100 | H100 SXM | ~10 kW/server | 可空冷，液冷更好 |
| NVIDIA HGX H200 | H200 | ~12 kW/server | 建議液冷 |
| **NVIDIA GB200 NVL72** | B200 | **~120 kW/rack** | **必須直接液冷** |
| NVIDIA GB300 | B300 | ~130+ kW/rack | 直接液冷 |

## 重點整理

1. DC = 電力 + 冷卻 + 網路 + 安全，HVAC 是核心基礎設施
2. Tier III/IV 是鴻海 AIDC 標準，代表高備援、高可靠性
3. 空間分白區（機房）/ 灰區（電力）/ 機電區（空調主機）
4. AI 機架功耗是傳統的 10~20 倍，這是液冷崛起的根本原因
5. PUE 是衡量 DC 效率的核心指標，HVAC 工程師要讓它越低越好
6. GB200 NVL72 = 鴻海現在最重要的目標機型，功耗 ~120 kW/rack

## Cross-References

- 相關：[[Free Cooling]]、[[Chiller Plant]]、[[PUE 計算]]
- 相關：[[液冷系統 - CDU 架構]]、[[CDU 架構與選型]]、[[GB200 NVL72 冷卻需求]]、[[空冷 vs 液冷]]
- 下一模組：[[Module 02 - AIDC 熱負荷與冷卻需求]]
- 參考：[[ASHRAE TC 9.9 Data Center 溫濕度標準]]

## Sources

- Notion「AIDC HVAC 學習基地」Module 01 — 含自我測驗記錄（90/100，2026-04-22 完成）
