---
tags: [concept, AIDC, liquid-cooling, water-chemistry, TCS, corrosion, bio-film, electrochemistry]
sources: ["[[AIDC 核心標準與規範指引]]", "[[電化學腐蝕與接地]]"]
created: 2026-06-06
updated: 2026-06-06
---

# TCS 二次側與冷卻水化學管理

直接液冷（DLC）的二次側水路，即 **TCS（Technology Cooling System, 技術冷卻系統）**，是直接接觸伺服器冷板與快速接頭的閉環迴路。水質的失控會迅速引發腐蝕、結垢、生物黏泥沉積等物理化學病害，導致 $80\mu\text{m}$ 的冷板微通道阻塞。

本專頁詳細規範了 TCS 及一次側冷卻水系統的化學控制指標、藥劑化學反應與維護週期。

---

## 1. TCS 二次側的核心水質指標

為了保護二次側迴路中昂貴的紅銅（冷板）、不鏽鋼（管道）與快接金屬，水質必須常年維持在極窄的安全參數內：

| 參數 (Parameter) | 標準上限值 | 檢測頻率 | 物理化學反應與控制手段 |
| :--- | :--- | :--- | :--- |
| **電導率 (Conductivity)** | **$\le 10 \ \mu\text{s/cm}$** | 實時監測 | 超標代表水中游離離子增多，會加速伽凡尼腐蝕。需透過 **去離子（DI）旁路濾芯** 持續吸附。 |
| **pH 值** | **$6.5 \sim 8.0$** | 每週 | 銅在弱鹼性（$7.0\sim 8.0$）中最穩定。pH $<6.5$ 會剝離銅表面的保護性氧化層（$\text{Cu}_2\text{O}$）；pH $>8.5$ 會攻擊銲錫與鋁。 |
| **濁度 (Turbidity)** | $\le 1.0 \text{ NTU}$ | 每月 | 代表水中懸浮微粒。需利用 **$5\mu\text{m}$ 旁路袋濾器** 持續過濾，避免微粒沉積於微通道。 |
| **銅離子 ($\text{Cu}^{2+}$)** | $\le 0.1 \text{ ppm}$ | 每季 | 游離銅離子會在管路的不鏽鋼表面發生還原反應，奪取電子並引發不鏽鋼的點蝕（Pitting）。 |
| **細菌總數 (TBC)** | $\le 100 \text{ CFU/mL}$ | 每月 | 細菌繁殖會形成高熱阻的生物膜（Biofilm）。需定期投入**非氧化性殺菌劑**。 |

---

## 2. 二次側化學藥劑與配比實務

### 銅緩蝕劑 —— 苯並三氮唑（BTA, Benzotriazole）
紅銅是冷板的首選材料，但銅易與溶解氧反應。
*   **作用化學原理**：BTA 是一種含氮的雜環化合物。它能與銅表面游離的 $\text{Cu}^+$ 離子形成一層高度緻密的配位高分子保護膜：
    $$\text{Cu} + \text{BTA} \rightarrow \text{Cu-BTA 聚合物保護膜}$$
*   **濃度標準**：TCS 中 BTA 的活性濃度應維持在 **$10 \sim 30 \text{ ppm}$**。低於 $5 \text{ ppm}$ 會失去保護效果，高於 $50 \text{ ppm}$ 則無額外增益。

### 乙二醇（Ethylene Glycol）防凍配比與熱阻天平
在寒冷地區或有防凍需求的系統中，會加入乙二醇或丙二醇。
*   **配比天平**：通常配比為 **$25\% \sim 30\%$**（冰點降至 $-15^\circ\text{C}$）。
*   **水損折衷（Penalty）**：乙二醇的黏度遠高於純水，且比熱容較低。**$30\%$ 的乙二醇會導致水泵壓降升高約 $20\%$，且熱傳導效能降低約 $15\%$**。因此在無結冰風險的台灣 AIDC 中，業界強烈傾向使用**純去離子水 + 殺菌劑**的無乙二醇配方。

### 殺菌劑（Biocides）選型
二次側為閉環溫水路（供水 32°C ~ 45°C），是細菌極佳的培養基。
*   **藥劑選擇**：嚴禁使用氯氣、次氯酸鈉等氧化性殺菌劑（會強烈腐蝕銅和橡膠）。必須使用**非氧化性殺菌劑**：
    *   **異噻唑啉酮（Isothiazolinone）** 或 **戊二醛（Glutaraldehyde）**，能穿透細胞膜破壞細菌蛋白質結構。
*   **維護週期**：每 3~6 個月衝擊性投藥一次。

---

## 3. 去離子 (DI) 濾芯工作與更換週期

TCS 系統管路中會裝設一個旁路（Bypass）的 **去離子（DI）罐**（混床離子交換樹脂，包含強酸陽離子與強鹼陰離子樹脂）。

```
  [ 二次側回水主幹管 ] -----------------------------------------------> [ 二次側供水 ]
            |                                                              ^
            +--> [ 旁路控制閥 ] ---> [ 5μm 袋濾器 ] ---> [ DI 離子交換罐 ] ---+
```

*   **工作原理**：當導電金屬離子（如 $\text{Cu}^{2+}, \text{Fe}^{3+}$）流經離子交換樹脂時，樹脂會釋放 $\text{H}^+$ 和 $\text{OH}^-$ 並將金屬離子鎖在樹脂內，維持水質的高電阻率。
*   **更換閾值**：當電導率監測器顯示數值 **$>10 \ \mu\text{S/cm}$**，且持續 24 小時無法下降時，代表 DI 樹脂已達到吸附飽和（飽和失效），必須立即進行熱插拔更換離子罐。
*   **典型更換週期**：在系統正常沖洗乾淨的情況下，更換週期為 **$6 \sim 12 \text{ 個月}$**。

---

## 4. 伽凡尼金屬電位序列與材料相容性（Material Compatibility）

TCS 水路中包含多種金屬與非金屬。如果將電位差過大的金屬混合併聯，會引發猛烈的**伽凡尼電化學腐蝕（Galvanic Corrosion）**。

### 伽凡尼電位序列 (Galvanic Series in Water)
金屬電位越高越惰性（陰極），電位越低越活潑（陽極，會被腐蝕溶解）：

$$\text{Gold (金)} > \text{Platinum (鉑)} > \text{Titanium (鈦)} > \text{316 Stainless Steel} > \text{Copper (紅銅)} > \text{Brass (黃銅)} > \text{Tin (錫)} > \text{Aluminum (鋁)} > \text{Zinc (鋅)}$$

*   **⚠️ 致命組合：鋁 - 銅迴路（Aluminum-Copper Loop）**
    *   如果將紅銅冷板與鋁製 Manifold 分歧管或鋁製散熱片放在同一個 TCS 迴路中，紅銅（電位約 $-0.2\text{ V}$）與鋁（電位約 $-0.9\text{ V}$）之間存在巨大的電位差。
    *   **結果**：鋁會作為陽極發生劇烈的**犧牲性腐蝕**，快速穿孔漏水，而釋放出的鋁離子會堵塞整個系統。因此，**OCP ACS 規範明令禁止在二次側 TCS 水路中使用任何接觸冷卻液的鋁製組件**。
*   **材料相容性清單**：
    *   **容許金屬**：紫銅 (C1100)、316L 不鏽鋼、黃銅（需脫鋅處理）。
    *   **容許橡膠/密封**：EPDM（三元乙丙橡膠，耐高溫乙二醇）、FKM（氟橡膠）。
    *   **禁用材料**：鋁、鍍鋅鋼管、矽膠（低溫下易溶出矽氧烷，在高溫冷板表面沉積形成熱阻阻礙層）。

---

## Cross-References

*   腐蝕理論與等電位接地：[[電化學腐蝕與接地]]
*   機櫃快接頭選型：[[快速接頭]]、[[GB300與Blackwell Ultra機櫃架構]]
*   二次側控制告警點：[[AIDC 驗收測試與調試實務]]
