---
tags: [equipment, liquid-cooling, immersion, advanced]
sources: ["[[AIDC HVAC 學習基地 - Notion]]"]
created: 2026-05-20
updated: 2026-05-20
---

# 浸沒式液冷（Immersion Cooling）

**浸沒式液冷（Immersion Cooling）** 是將 IT 設備整體浸入介電液體（Dielectric Fluid）中散熱的技術。與 Cold Plate DLC 的「接觸式」相比，浸沒式是「全身浸泡式」，可達到更高的散熱密度與更低的 PUE，但維護複雜度與成本也相對更高。

## 單相浸沒 vs 雙相浸沒

| 比較項目 | 單相浸沒（Single-Phase）| 雙相浸沒（Two-Phase）|
|---------|----------------------|-------------------|
| 冷卻液狀態 | 始終液態，不發生相變 | 液態 → 沸騰蒸發 → 冷凝回液 |
| 典型冷卻液 | 礦物油、合成烴類、Engineered Fluid | 氟碳化合物（Fluorocarbon）|
| 冷卻效率 | 高 | **極高**（利用汽化潛熱，熱密度最大）|
| PUE | ~1.03~1.05 | **~1.02~1.03** |
| 維護複雜度 | 中（需控油、過濾）| 高（冷凝系統、法規限制）|
| 成熟度（2026）| ✅ 逐步商用 | ⚠️ 小量商用，法規仍在制定 |
| 代表廠商 | Submer、GRC、LiquidStack | Asperitas、GRC |

## 技術原理

### 單相浸沒

```
IT 設備完全浸入介電液槽
↓
液體吸熱，自然對流或泵循環帶走熱量
↓
液體流至外部熱交換器放熱
↓
冷卻後液體回流
（始終維持液態）
```

### 雙相浸沒

```
IT 設備浸入低沸點介電液（沸點 ~50°C）
↓
設備發熱 → 液體沸騰蒸發（帶走大量汽化潛熱）
↓
蒸氣上升至槽頂冷凝盤管
↓
冷凝回液體，滴落回槽中
（相變潛熱帶走熱量，效率遠高於顯熱）
```

## 與 Cold Plate DLC 的比較

| 比較項目 | Cold Plate DLC | 單相浸沒 | 雙相浸沒 |
|---------|----------------|---------|---------|
| 冷卻密度 | 高（80~90% GPU 熱量）| 更高（100%）| 最高 |
| PUE | ~1.1~1.2 | ~1.03~1.05 | ~1.02 |
| GPU 可抽換性 | ✅ 容易 | ⚠️ 需清洗 | ⚠️ 複雜 |
| 系統改造 | 中（需配管）| 大（需液槽）| 最大 |
| 現有設備相容性 | 高（NVIDIA 有官方方案）| 低（需改板卡設計）| 低 |
| AIDC 大規模部署（2026）| ✅ 主流 | 逐步增加 | 極少 |
| 成本 | 中 | 高（液體貴）| 極高 |

## 為什麼現在不是 AIDC 主流？

1. **維護複雜度高**：設備泡在油裡，維修時需清洗，增加 MTTR
2. **液體成本高**：高品質介電液體昂貴，且有消耗（蒸發、洩漏）
3. **板卡設計限制**：許多 GPU 板卡不允許浸泡（風扇、塑膠件、線材）；NVIDIA GB200 官方 DLC 為 Cold Plate 方案
4. **法規限制（雙相）**：高 GWP 氟碳化合物受 EPA/EU 監管；EU F-Gas Regulation 逐步收緊
5. **生態系不成熟**：CDU/Cold Plate 已有 Vertiv、CoolIT 等成熟供應商，浸沒式供應鏈薄弱

## AIDC 部署策略

| 場景 | 適用液冷技術 | 原因 |
|------|-----------|------|
| GB200 NVL72 大規模部署（現在）| Cold Plate DLC | NVIDIA 官方方案，維護可行 |
| 超高密度特殊區域 | 單相浸沒 | 密度最大化，2026+ 逐步成熟 |
| 極致能效研究場景 | 雙相浸沒 | PUE ~1.02，但成本與法規仍是障礙 |

## 代表廠商

| 廠商 | 國家 | 專長 |
|------|------|------|
| **Submer** | 西班牙 | 單相浸沒，SmartPodX 模組化液槽 |
| **GRC（Green Revolution Cooling）** | 美國 | 單/雙相浸沒，ICEtank |
| **LiquidStack** | 荷蘭 | 雙相浸沒，Hyperscaler 合作 |
| Asperitas | 荷蘭 | 單相浸沒，自然對流（無泵）|

## Cross-References

- 對比：[[Cold Plate]]（現今 AIDC 主流液冷方案）
- 系統：[[Module 04 - 液冷系統深度解析]]（液冷技術路線全貌）
- 廠商：[[Module 08 - 廠商生態系統]]
- 效能指標：[[PUE 計算]]
