---
tags: [concept, liquid-cooling, safety, leak-detection, ESD, DCIM]
sources: ["[[液冷系統 - CDU 架構]]", "[[Cold Plate]]", "[[快速接頭]]"]
created: 2026-06-06
updated: 2026-06-06
---

# 漏液偵測系統 (Liquid Leak Detection System)

在直接液冷（DLC）系統中，**漏液偵測系統（Liquid Leak Detection System）** 是保護價值數萬美元 GPU 晶片的最後一道安全防線。二次側冷卻液一旦滲漏至主板或 GPU 封裝上，即便是高純度去離子水，在直流電場下仍會因微量離子引發**電弧短路（Arc Flash）**，造成晶片永久性燒毀。

---

## 1. 漏液的高危風險點

在一套完整的 DLC 液冷系統中，以下位置是漏液機率最高的薄弱環節：

| 風險位置 | 漏液原因 | 等級 |
|:---|:---|:---:|
| **快速接頭（Quick Disconnect）** | 多次插拔磨損、O-Ring 老化、誤操作帶壓拔除 | 🔴 極高 |
| **Cold Plate 與 GPU 之間的管接頭** | 振動鬆動、熱膨脹反覆應力 | 🔴 極高 |
| **CDU 一/二次側水泵密封件** | 機械密封磨損 | 🟡 中 |
| **柔性軟管（Flexible Hose）** | 彎曲疲勞、接頭夾緊不足 | 🟡 中 |
| **板式熱交換器（PHE）** | 墊片老化、高壓疲勞 | 🟡 中 |
| **地板下或橋架段硬管接頭** | 施工焊接品質不佳 | 🔵 低 |

---

## 2. 偵測技術類型

### A. 點式感測器（Point Sensor）

安裝在特定高風險位置下方，當液體接觸時即觸發告警。

**原理分類：**

1. **導電式（Conductivity-based）**：
   - 兩個相鄰電極，乾燥時電阻 > MΩ 級，液體橋接後電阻驟降至 kΩ 以下
   - 電路偵測到電阻突降 → 觸發告警
   - 優點：靈敏度高，幾乎無誤報
   - 缺點：只能偵測單點，需密集布置

2. **光學式（Optical）**：
   - 利用全反射原理：感測器玻璃稜鏡接觸液體後，折射率改變，全反射消失
   - 優點：不受液體導電性影響（可偵測純水、礦物油）
   - 缺點：浸沒式液冷的絕緣冷媒（氟化液）偵測優選

### B. 繩式感應線纜（Rope-Type / Sensing Cable）

沿管路全線連續布置，任意點漏液均能偵測，並可定位漏液位置。

```
[CDU 出水管路]──[感應線纜]──[快接群]──[感應線纜]──[機架底部滴水盤]
                    ↓
             [線纜監控主機]
                    ↓
             [DCIM / BMS 告警]
```

**工作原理：**
- 感應線纜為同軸多芯結構，外層兩股感應絲與液體接觸後，電阻值（或電容值）在接觸點局部改變
- 主控制器持續掃描線纜阻抗分佈，計算漏液位置（精度 ±1 m）

**優勢：**
- 線性覆蓋，不留死角
- 可定位：主機顯示「距探頭 12.3 m 處漏液」，運維人員立即定位
- 支援 Modbus/BACnet 與 DCIM 整合

**劣勢：**
- 成本高於點式
- 感應線纜一次性（接觸液體後需更換，不可重用）

---

## 3. 系統佈局策略

### 機架內部

```
[機架頂部]
  └─ 冷板進出口快速接頭群：布置點式感測器 × 2（進、出各一）
  └─ 感應線纜沿機架垂直走線
[機架底部]
  └─ 防滴水盤（Drip Tray）：底部中央放置點式感測器
  └─ 集水凹槽 → 洩水閥（常閉，告警後自動開啟）
```

### CDU 本體周圍

- CDU 下方地板設置**防漏堤（Containment Bund）**，感應線纜沿堤內側環繞
- 一次側進出口閥組：點式感測器
- 膨脹水箱底座：點式感測器

### 地板下管路（如有）

- 主幹管路接頭每個節點配置點式感測器
- 感應線纜沿管溝全長布置

---

## 4. 緊急停機聯鎖邏輯（Emergency Shutdown, ESD）

漏液偵測不只是發出警報，更要透過自動聯鎖保護系統阻止災害擴大：

```
漏液感測器觸發
       ↓
[1] DCIM 系統分級告警（嚴重告警，SMS + Email + Pager）
       ↓
[2] 對應機架區域電磁截止閥關閉（< 2 秒）
       ↓
[3] CDU 二次側變頻泵降速 → 停止（防止繼續加壓）
       ↓（若 30 秒內未消警）
[4] 通知值班工程師現場確認
       ↓（若確認為真實漏液）
[5] 對應機架 PDU 斷電（保護 IT 設備）
       ↓
[6] CDU 一次側截止閥關閉（隔離廠務冰水）
```

> ⚠️ **關鍵設計原則**：偵測告警 → 閥門關閉的響應時間必須 **< 2 秒**，否則漏液量可能已足以引發短路。自動斷電必須先於人員介入，不能依靠人工操作。

---

## 5. 與 DCIM 整合

現代 AIDC 的漏液偵測主機透過標準協定（Modbus TCP / BACnet IP）將以下數據上傳 DCIM：

| 數據點 | 說明 |
|--------|------|
| 漏液告警狀態 | 各感測器 / 各線纜區段的即時告警 |
| 漏液位置 | 繩式線纜的定位距離（m） |
| 歷史事件記錄 | 告警時間、持續時長、響應動作 |
| 電磁閥狀態 | 開 / 關 / 故障 |
| 系統健康狀態 | 感測器斷線、主機故障自我診斷 |

---

## 6. 定期測試與維護要求

| 項目 | 頻率 | 說明 |
|------|------|------|
| 點式感測器功能測試 | 每季 | 滴少量純水測試觸發 |
| 繩式線纜阻抗巡檢 | 每月 | 主機自動掃描，確認無斷線 |
| ESD 聯鎖邏輯測試 | 每半年 | 模擬告警，驗證閥門關閉、泵停機時序 |
| 感應線纜更換 | 接觸液體後立即 | 接觸後不可重用 |
| 電磁閥密封測試 | 每年 | 確認閥門在關閉狀態下無洩漏 |

---

## 7. Cross-References

- 液冷二次側水路架構：[[液冷系統 - CDU 架構]]
- 高風險漏液點：[[快速接頭]]（O-Ring 磨損）
- DCIM 整合平台：[[DCIM]]
- 電導度為何影響漏液危害：[[電化學腐蝕與接地]]
- 機架底部防滴水設計：[[Vera Rubin 機櫃物理與電力架構]]（Drip Tray）
