---
tags: [concept, liquid-cooling, corrosion, grounding, water-quality, electrochemistry]
sources: ["[[液冷系統 - CDU 架構]]", "[[Cold Plate]]", "[[快速接頭]]"]
created: 2026-06-06
updated: 2026-06-06
---

# 電化學腐蝕與接地 (Electrochemical Corrosion & Grounding)

液冷系統長期運行最隱性的殺手不是漏液，而是**電化學腐蝕（Electrochemical Corrosion）**——它在無任何外部徵兆的情況下，悄悄侵蝕管路、冷板與接頭，直到某次例行保養才發現管壁已千瘡百孔。

理解其原理，是液冷系統長期可靠運行的核心知識。

---

## 1. 伽伐尼腐蝕（Galvanic Corrosion）原理

只要以下三個條件**同時存在**，伽伐尼腐蝕就會發生：

1. **兩種不同金屬**（標準電極電位不同）
2. **電解質**（能導電的液體，如含鹽或離子的水）
3. **電氣連通**（兩種金屬之間有電流路徑）

**電池反應模型：**

```
陽極（Anode, 電位較低，被腐蝕）  → 氧化反應，金屬離子溶入水中
陰極（Cathode, 電位較高，被保護）← 還原反應
     ↑                                  ↑
     └──────── 電解質（水）───────────┘
               （離子電流通路）
```

### AIDC 液冷系統的危險金屬組合

| 金屬 | 標準電極電位（V vs. SHE）| 在 DLC 系統中的位置 |
|:---|:---:|:---|
| **鋁（Al）** | -1.67 V（最易腐蝕）| 機架框架、某些伺服器外殼 |
| **鋅（Zn）** | -0.76 V | 鍍鋅鋼製機架配件 |
| **鐵（Fe）** | -0.44 V | 結構鋼、部分管道 |
| **鉛（Pb）** | -0.13 V | 焊接填料 |
| **銅（Cu）** | **+0.34 V（最穩定）** | 冷板（Cold Plate）、銅管 |
| **不鏽鋼（SS316L）** | ~+0.1 V（鈍化後）| 管路、PHE、泵體 |

> **核心危害：** DLC 系統中，**銅冷板（高電位）** 與 **鋁機架（低電位）** 透過冷卻水形成伽伐尼電池，鋁陽極被持續腐蝕。電位差越大（銅 vs 鋁相差 2.0 V），腐蝕速率越快。

---

## 2. 電導度為何是最關鍵的防護參數

### 切斷電解質路徑

伽伐尼腐蝕需要液體「能導電」才能作為離子傳遞介質。**去離子水（Deionized Water）** 幾乎不含離子，電導度極低，幾乎切斷了電解質的電流通路：

$$\text{電流密度} \propto \frac{1}{\text{水的電阻率}} = \text{電導度 (Conductivity)}$$

| 水質狀態 | 電導度 | 伽伐尼腐蝕速率 |
|:---|:---:|:---|
| 自來水（台灣）| ~200~500 μS/cm | 高速腐蝕 |
| 工業純水 | ~10~50 μS/cm | 中速腐蝕 |
| **DLC 二次側目標** | **< 10 μS/cm** | **低速** |
| **理想狀態** | **< 2 μS/cm** | **極緩慢，可接受** |
| 超純水（半導體級）| < 0.1 μS/cm | 幾乎為零 |

> ⚠️ **電導度超標的連鎖危害：** 電導度 > 50 μS/cm → 伽伐尼電流增強 → 銅離子（Cu²⁺）大量溶出 → Cu²⁺ 沉積在鋁件表面形成銅鍍層 → 鋁表面產生的新銅 / 鋁電位差加速鋁腐蝕（自催化惡化）→ 鋁製機架腐蝕穿孔。

### 動態電導度管理

二次側水的電導度不是裝好就一直維持，而是持續變化的：

- **銅離子溶出** → 電導度升高
- **O-Ring 橡膠老化** → 有機物溶出 → 電導度升高
- **大氣 CO₂ 溶入水中** → 形成碳酸 → pH 下降 + 電導度升高

因此，CDU 內設置**去離子濾芯（DI Polishing Cartridge）** 旁路，連續維持電導度 < 10 μS/cm（[[液冷系統 - CDU 架構]]）。

---

## 3. pH 值的腐蝕控制機制

### 弱鹼性環境（pH 7.0~9.0）的保護作用

- 在 pH > 7 的弱鹼環境中，銅表面自然形成一層緻密的**氧化銅（Cu₂O）保護膜**，阻隔後續腐蝕（鈍化效應）。
- pH < 6（酸性）→ 保護膜溶解，銅的腐蝕速率急增（每降低 1 pH，腐蝕速率增加 2~4 倍）。
- pH > 10（強鹼）→ 銅膜溶解（形成 Cu(OH)₄²⁻），同樣有害。

### 緩蝕劑（Corrosion Inhibitor）

除了控制 pH 外，二次側水中通常添加微量緩蝕劑：

| 緩蝕劑 | 作用機制 | 應用 |
|:---|:---|:---|
| **苯并三氮唑（BTA, Benzotriazole）** | 在銅表面形成有機保護層，抑制 Cu 溶解 | DLC 系統銅管路標準添加劑 |
| **亞硝酸鈉（NaNO₂）** | 促進不鏽鋼鈍化膜形成 | SS 管路保護 |
| **鉬酸鈉（Na₂MoO₄）** | 廣譜緩蝕，對銅、鋁均有效 | 混合材質系統 |

> ⚠️ 緩蝕劑的添加量有嚴格限制（ppm 級），過量會影響電導度並引入新的腐蝕問題，需定期化學分析。

---

## 4. 等電位接地設計（Equipotential Bonding）

### 問題根源

伽伐尼腐蝕不只來自液體中的離子電流，還可能來自**漏電流（Stray Current）**：
- IT 設備電源供應器的微量漏電流
- UPS 接地不良造成的中性線電位差
- 靜電電荷積累（液體流動產生靜電，稱為**流動電位，Streaming Potential**）

若機架、CDU、管路的接地電位不一致，微小電位差會在液冷迴路中引發持續腐蝕電流。

### 設計要求

```
[機架 A] ─┐
[機架 B] ─┤
[CDU 本體] ─┼──→ [等電位匯流排 (Equipotential Busbar)] ──→ [機房主接地銅排]
[管路法蘭] ─┤
[乾冷器外殼] ─┘
```

1. **所有金屬外殼統一接地**：機架、CDU 外殼、泵體、乾冷器外殼均透過接地線連至機房等電位匯流排。
2. **橡膠補償節的跨接**：柔性橡膠接頭本身不導電，兩端管段需用跨接銅線（Cross-Bonding Wire）橋接，避免接地中斷。
3. **非金屬管路的接地**：若採用 HDPE 或 CPVC 非金屬管，管內液體的靜電累積需在特定間距設置 **導靜電塗層** 或 **石墨塗敷管段**。

### 去離子水的高電阻率反而帶來靜電風險

純水電阻率高（> 1 MΩ·cm），液體高速流動（Re > 4000）時會在管路內壁和液體之間產生明顯的**電荷分離**（即流動電位）：

- 流速越高 → 靜電積累越快
- 常見於 CDU 泵送壓力高、管路細的 MCCP 系統（高壓降特性）

**處理方式：**
- 系統設計流速不超過 3~4 m/s（降低靜電產生速率）
- 在關鍵位置加裝靜電消散接頭（Anti-Static Fitting）

---

## 5. 水質監測計畫

| 監測項目 | 目標值 | 監測頻率 | 處理手段 |
|:---|:---:|:---:|:---|
| 電導度 (Conductivity) | < 10 μS/cm | 連續監測 | DI 濾芯更換 |
| pH 值 | 7.0 ~ 9.0 | 每月 | 添加 NaOH 或 pH 調節劑 |
| 銅離子 (Cu²⁺) | < 0.1 mg/L | 每季 | 加強 DI 過濾 / 沖洗 |
| 鋁離子 (Al³⁺) | < 0.1 mg/L | 每季 | 檢查異材質接觸點 |
| 濁度 (Turbidity) | < 1 NTU | 每月 | 精密濾芯更換 |
| 細菌 (CFU/mL) | < 100 | 每季 | 加入長效非氧化性殺菌劑 |
| 緩蝕劑濃度 (BTA) | 依廠商規格 | 每半年 | 補充添加 |

---

## 6. Cross-References

- 水質指標詳細規格：[[液冷系統 - CDU 架構]]（一/二次側水質對比表）
- 去離子濾芯原理：[[液冷系統 - CDU 架構]]（DI Polishing Cartridge）
- 漏液後的電弧危害：[[漏液偵測系統]]
- TIM 材質選擇：[[TIM 導熱介面材料]]（銦箔與液態金屬）
