---
tags: [concept, AIDC, liquid-cooling, warm-water, architecture, redundancy]
sources: ["[[高溫冷卻液與溫水冷卻技術]]", "[[CDU 架構與選型]]", "[[乾冷器]]"]
created: 2026-06-16
updated: 2026-06-16
---

# 高溫冷卻液冷卻架構設計 (Warm Water Cooling — System Architecture Design)

本頁專注於**高溫冷卻液（W4/W5，$32 \sim 45^\circ\text{C}+$ 供水）落地時的系統架構設計**：拓樸如何簡化、管路材料如何因應更大的溫度/壓力波動、容量與熱力計算如何隨溫差預算改變，以及極端高溫天氣下的備援邏輯。應用背景與動機請見 [[高溫冷卻液與溫水冷卻技術]]；單體設備選型請見 [[高溫冷卻液冷卻設備]]。

---

## 1. 系統拓樸與冷源整合

### A. 仍然保留「一次側/二次側」隔離，但一次側冷源大幅簡化

即使供水溫度提升到 $45^\circ\text{C}$，**二次側（TCS，接觸 Cold Plate）與一次側（接觸戶外環境）仍必須透過 CDU 板式熱交換器（PHE）隔離**，原因不變：

*   二次側水質要求 $< 10\ \mu\text{S/cm}$，一次側（接觸乾冷器、可能含大氣落塵與藻類）電導度遠高於此，混合會立即引發 GPU 短路風險（詳見 [[液冷系統 - CDU 架構]]）。
*   即使溫度夠高，**水質隔離的理由與冷水系統完全相同，不會因為溫度上升而消失**。

真正被簡化的是一次側冷源本身：

```
《傳統冷水拓樸（GB200，W1/W2）》
Chiller（全年運轉） ←→ 冷卻塔 ←→ 一次側水泵 ←→ CDU(PHE) ←→ 二次側 TCS → Cold Plate

《溫水過渡拓樸（GB300，W4，直接前一代）》
乾冷器（多數時間自然冷卻） ←→ 一次側水泵 ←→ CDU(PHE) ←→ 二次側 TCS → Cold Plate
        ↑
   （視廠商實作，部分仍保留 Chiller 作備援或混合配置，未完全標準化）

《高溫溫水拓樸（Vera Rubin，W5，標準化極致版）》
乾冷器（全年自然冷卻） ←→ 一次側水泵 ←→ CDU(PHE) ←→ 二次側 TCS → Cold Plate
        ↑
   （Chiller 整套移除或降級為極端天氣備援機）
```

> GB300（詳見 [[GB300與Blackwell Ultra機櫃架構]]）已是溫水冷卻的起點（供水 $40 \sim 45^\circ\text{C}$），拓樸上即可開始導入乾冷器；Vera Rubin 則是把這條路線推向官方標準化、100% Chiller-Free。

→ 拓樸層級的最大改變，是**整段「冷卻水塔 + Chiller + 製冷劇」一次性消失**，由乾冷器直接取代，詳見 [[乾冷器]]、[[Free Cooling]]。

### B. Economizer 控制邏輯的反轉

傳統冷水系統的 Economizer 邏輯是「能多省一點 Chiller 負載就多省」（見 [[Free Cooling]] 模式 A/B/C）。高溫溫水拓樸下，控制邏輯反轉為**「預設永遠自然冷卻，只有環境溫度超標才啟動備援」**：

```
模式 A（常態，> 99% 時間）：純乾冷器自然冷卻
  條件：環境 DBT + 接近溫度 ≤ 45°C（幾乎所有氣候區全年成立）
  → 一次側泵運轉，乾冷器風扇變頻調節，Chiller/備援冷源完全停機

模式 B（極端高溫備援，罕見）：
  條件：環境 DBT 過高（如熱浪 > 40°C），乾冷器出水 > 45°C 供水上限
  → 啟動小型備援冷源（Trim Chiller）或啟用 Adiabatic 噴霧預冷
  → 僅需「削峰」而非全功率製冷，備援設備容量可大幅縮小（通常 < 20% 滿載容量）
```

### C. 混合架構（Hybrid）的過渡選項

新建廠區可直接採全乾冷器拓樸；既有冷水機房改造則常見**混合拓樸**：保留既有 Chiller/冷卻塔作為備援，僅新增乾冷器陣列作為主力冷源，透過三通閥依環境溫度自動切換主力路徑。

---

## 2. 管路與材料設計

### A. 熱膨脹補償需求大幅提高

高溫溫水系統的管路溫度波動範圍遠大於冷水系統：

| 項目 | 傳統冷水系統 | 高溫溫水系統 |
|:---|:---:|:---:|
| 運行溫度範圍 | $15 \sim 26^\circ\text{C}$（$\Delta \approx 11^\circ\text{C}$） | $20^\circ\text{C}$（停機常溫）$\to 65^\circ\text{C}$（滿載回水）（$\Delta \approx 45^\circ\text{C}$） |
| 管路熱膨脹量 | 小，通常免特殊補償 | **顯著**，碳鋼管每 $100\text{ m}$ 約伸長 $5\text{ cm}$ 等級需納入計算 |

**設計對策**：

*   管路系統須加入**伸縮接頭（Expansion Joint）**或**膨脹彎（Expansion Loop）**，吸收開機/停機循環產生的熱應力。
*   管路固定支架須區分「固定點（Anchor）」與「滑動支撐（Sliding Support）」，避免熱脹冷縮造成管件疲勞或焊縫開裂。
*   快速接頭、Cold Plate 等剛性元件附近，應預留柔性軟管段（Flexible Hose）吸收局部變形，避免應力直接傳遞到精密接頭（詳見 [[快速接頭]]）。

### B. 保溫設計邏輯反轉

傳統低溫冷水管路保溫的主要目的是**防結露**（管壁溫度低於室內露點，見 [[ASHRAE TC 9.9 Data Center 溫濕度標準]]）。高溫溫水管路（$45 \sim 65^\circ\text{C}$）已**高於室內露點**，結露風險消失，但保溫目的轉變為：

1.  **節能**：減少管路熱量散失到機房白區，避免額外加重空調負載。
2.  **人員燙傷防護**：$65^\circ\text{C}$ 回水管表面溫度足以造成接觸性燙傷，需依職安規範包覆保溫層或警示標示。
3.  **維持系統 ΔT**：避免管路沿途散熱導致供水溫度在長距離輸送後低於設計值過多（雖然這對高溫系統反而是「意外的小幫助」，但仍須納入熱力計算避免誤差）。

### C. 管材與密封材質升級

延續 [[高溫冷卻液與溫水冷卻技術]] 第 4 節的化學/材料分析，架構設計階段需落實：

*   管路本體：碳鋼管路（一次側乾冷器迴路）可維持，但法蘭墊片、O-Ring 需全面改用耐高溫等級（FKM 氟橡膠、耐溫 EPDM）。
*   二次側仍維持紅銅/316L 不鏽鋼為主，材料相容性清單與伽凡尼腐蝕風險不變，但反應速率加快，需提高巡檢頻率（見 [[電化學腐蝕與接地]]）。

---

## 3. 容量與熱力計算的差異

### A. ΔT 放大帶來的「隱性好處」——流量與管徑縮小

高溫溫水系統的供回水溫差（ΔT）通常設計得比冷水系統更大：

$$\dot{m} = \frac{Q}{C_p \times \Delta T}$$

| 系統 | 供/回水溫度 | ΔT | 同等 200 kW 負載所需流量 |
|:---|:---:|:---:|:---:|
| 傳統冷水（GB200 類）| $16/26^\circ\text{C}$ | $10^\circ\text{C}$ | $\approx 287\text{ L/min}$ |
| 溫水過渡（GB300 類）| $40/55^\circ\text{C}$ | $15^\circ\text{C}$ | $\approx 191\text{ L/min}$ |
| 高溫溫水（Rubin 類）| $45/65^\circ\text{C}$ | $20^\circ\text{C}$ | $\approx 143\text{ L/min}$ |

→ ΔT 加倍 → 流量減半 → **管徑、泵揚程、泵功率均可同步縮小**，是高溫冷卻液架構在機電 CAPEX 上的額外紅利（與「節省 Chiller」的效益並列，但常被忽略）。

### B. LMTD 與 PHE 換熱面積：不必然更難設計

許多人直覺認為「供水溫度貼近環境溫度，LMTD 會被壓縮、PHE 會變貴」（見 [[LMTD 計算]] 對冷水系統的討論）。但在乾冷器 + 高溫溫水的組合中：

*   一次側（乾冷器迴路）與二次側（TCS）兩側都在「高溫區間」運作（如一次側 $40/60^\circ\text{C}$，二次側 $45/65^\circ\text{C}$），**兩側溫差設計仍可維持 $4 \sim 6^\circ\text{C}$ 的接近溫度**，落在 [[LMTD 計算]] 中的「綠色安全區」，PHE 選型反而比 GB200 那種被迫壓到 $2.5^\circ\text{C}$ 以下「紅色警戒區」的設計更輕鬆、更便宜（GB300 因供水已達 $40^\circ\text{C}+$，同樣享有這個好處，是溫水路線從 GB300 起就能拿到的紅利）。
*   **關鍵差異不在 PHE 本身，而在乾冷器與 Chiller 的本質**：乾冷器不需要像 Chiller 一樣，為了追求極致 COP 而把一次側供水壓到接近環境濕球溫度；乾冷器的設計目標只是「比 IT 上限低幾度即可」，留有更寬裕的溫差設計空間。

### C. 容量計算須計入的新變數

*   **乾冷器出水溫度的氣候依賴性**：容量計算必須以當地**歷史極端乾球溫度（如近 10 年 1% 超越機率乾球溫度）**為基準，而非平均氣溫，確保備援冷源容量足夠覆蓋極端熱浪天數（詳見 [[乾冷器]] 第 5 節備援邏輯）。
*   **風扇能耗 vs 換熱面積的權衡**：乾冷器陣列的容量計算公式與 PHE 相同（$Q = U \times A \times LMTD$），但 $U$ 值較低（空氣側對流係數遠低於水側），需以更大換熱面積或更高風扇轉速補償，此權衡直接影響乾冷器 OPEX（風扇電耗）與 CAPEX（佔地面積）。

---

## 4. 備援與故障切換設計

### A. 極端高溫日的「削峰」備援邏輯

由於乾冷器在 99% 以上時間可獨立完成全部散熱任務，備援冷源的設計思路與傳統「N+1 全容量冗餘」不同，改採**「削峰式（Trim/Peak-shaving）備援」**：

```
[乾冷器陣列（主力，承擔全年 ≥99% 時數）]
        │
        ├── 正常：100% 由乾冷器負擔
        │
        └── 極端熱浪（環境 DBT 超過設計基準）：
             [小型備援冷源（Trim Chiller，容量約為總負載 15~25%）] 並聯啟動
             → 僅需把乾冷器出水從略高於 45°C「削」回 45°C 以下
```

→ 備援冷源容量需求遠低於傳統 Chiller-only 系統的 100% 全容量配置，是 CAPEX 節省的另一來源。

### B. 乾冷器陣列本身的 N+1 設計

*   乾冷器以**模組化陣列**部署（多台並聯），單台故障時其餘機組可透過提高風扇轉速（VFD）暫時補足缺口，須在容量計算時預留 **$N+1$ 或 $N+2$** 模組裕度。
*   風扇與泵均建議採用變頻控制，故障診斷（震動、電流異常）整合進 [[DCIM]]，故障機組可線上隔離維修不影響整體運轉。

### C. 連鎖保護與漏液/超溫雙重監控

高溫溫水系統除了既有的 [[漏液偵測系統]] 邏輯外，需額外增加**二次側超溫保護聯鎖**：

```
二次側供水溫度監測
       ↓
若供水溫度 > IT 設備上限（如 45°C）持續 > 設定時間
       ↓
[1] DCIM 告警
       ↓
[2] 強制啟動備援 Trim Chiller / Adiabatic 噴霧預冷
       ↓（若仍無法降溫）
[3] 觸發 IT 負載降頻保護（與 GPU BMC 協同的軟性降載，優於硬性斷電）
```

> 與冷水系統「怕太冷結露」的保護邏輯相反，高溫溫水系統的核心保護邏輯是「怕太熱超出 IT 設備上限」，這是架構設計思維上最大的反轉點。

---

## Cross-References

*   應用背景與動機：[[高溫冷卻液與溫水冷卻技術]]
*   單體設備選型：[[高溫冷卻液冷卻設備]]
*   冷源設備：[[乾冷器]]、[[Free Cooling]]、[[Dry Cooler vs. 密閉式冷卻水塔]]
*   CDU 系統與水質隔離：[[CDU 架構與選型]]、[[液冷系統 - CDU 架構]]
*   熱力計算：[[LMTD 計算]]
*   安全聯鎖：[[漏液偵測系統]]、[[AIDC FMEA 故障模式與效應分析]]
*   代表平台：[[Vera Rubin 機櫃物理與電力架構]]、[[GB300與Blackwell Ultra機櫃架構]]（溫水冷卻起點）、[[GB200 NVL72 冷卻需求]]（仍為低溫冷水）

## Sources

*   GB300 供水溫度規格：[GB300 Liquid Cooling Requirements 2026 - ToneCooling](https://tonecooling.com/gb300-liquid-cooling-requirements-2026/)
