---
tags: [concept, AIDC, liquid-cooling, warm-water, equipment, CDU, dry-cooler]
sources: ["[[高溫冷卻液與溫水冷卻技術]]", "[[高溫冷卻液冷卻架構設計]]", "[[乾冷器]]", "[[CDU 架構與選型]]"]
created: 2026-06-16
updated: 2026-06-16
---

# 高溫冷卻液冷卻設備 (Warm Water Cooling — Equipment Selection)

本頁專注於高溫冷卻液架構下，**各單體設備在選型規格上與傳統低溫冷水系統的具體差異**：冷源端的乾冷器/混合冷卻器、CDU 本體設計、泵閥耐溫規格，以及監測與水質維護設備。系統層級的拓樸與計算邏輯請見 [[高溫冷卻液冷卻架構設計]]。

---

## 1. 乾冷器 / 混合冷卻器選型

詳細工作原理與容量計算公式已在 [[乾冷器]] 頁面完整說明，本節聚焦**選型決策**本身。

### A. 純乾冷器（Dry Cooler）vs 混合冷卻器（Adiabatic / Hybrid Cooler）

| 類型 | 原理 | 適用場景 | 優缺點 |
|:---|:---|:---|:---|
| **純乾冷器** | 純空氣顯熱換熱，全程無水 | 全年氣候溫和、無極端熱浪地區 | WUE = 0，無水處理需求；極端高溫日散熱能力打折 |
| **混合冷卻器（Adiabatic Cooler）** | 平時走乾式，極端高溫時噴霧蒸發預冷進氣 | 熱帶/亞熱帶有短期熱浪風險地區（如台灣夏季） | 多數時間 WUE = 0，僅熱浪時段耗少量水；設備與控制複雜度higher |
| **濕式冷卻塔（對照組）** | 全程蒸發冷卻 | 傳統低溫冷水系統 | 出水溫度更低但全年耗水、需 Legionella 防範 |

> **選型建議**：台灣等夏季短期極端高溫地區，**混合冷卻器是性價比最優解**——平時零耗水運轉，僅熱浪期間短暫切換噴霧模式，相較全濕式冷卻塔大幅降低 WUE，又比純乾冷器多一道應對極端氣候的安全邊際。

### B. 選型關鍵參數

*   **接近溫度（Approach Temperature）**：典型 $3 \sim 8^\circ\text{C}$，數值越小換熱面積越大、設備越貴，需與 [[高溫冷卻液冷卻架構設計]] 第 3 節的容量計算聯動決定。
*   **設計基準乾球溫度**：必須採用當地**歷史極端乾球溫度（如 1% 超越機率 DBT）**，而非年平均溫度，避免熱浪天容量不足。
*   **風扇能耗曲線（Part-load Efficiency）**：AIDC 全年大多數時間非滿載運轉，需審查廠商提供的變頻風扇在 30~70% 負載下的能耗曲線，避免低負載時風扇效率不佳拖累 PUE。
*   **噴霧水質要求（混合型）**：噴霧用水若使用自來水，蒸發後礦物質會在翅片表面結垢，長期影響換熱效率，建議搭配軟水或低硬度水源，並設置定期沖洗排污。

### C. 代表廠商

| 廠商 | 產品線 | 特色 |
|:---|:---|:---|
| **BAC（Baltimore Aircoil）** | Hybrid Cooler 系列 | 乾濕複合技術先驅，全球大型資料中心案例多 |
| **EVAPCO** | AT 系列 Adiabatic Cooler | 模組化陣列設計，適合大規模並聯部署 |
| **Güntner** | Güntner Cooler (GFH) 系列 | 歐洲市場主力，翅片防腐蝕塗層選項多 |
| **Vertiv / Motivair** | 整合於 CDU 系統商的乾冷器配套方案 | 與其 CDU 產品線統包，介面與控制系統一致性高 |

---

## 2. CDU 於高溫水路的差異設計

延續 [[CDU 架構與選型]] 的選型框架，高溫水路下 CDU 本體需特別注意以下差異：

### A. PHE 板片材質與壓力等級

*   板片材質仍以 **316L 不鏽鋼**或**鈦合金**為主（與冷水系統相同），但因高溫下材料強度略降，需重新核對板片在 $65^\circ\text{C}$ 工作溫度下的**耐壓等級（Pressure Rating）**是否仍滿足系統設計壓力（通常 $6 \sim 10\text{ bar}$）。
*   墊片（Gasket）材質須由一般 NBR 升級為 **EPDM（耐高溫配方）或 FKM**，避免長期高溫導致墊片硬化、洩漏。

### B. 控制邏輯差異

| 控制邏輯 | 傳統低溫 CDU | 高溫溫水 CDU |
|:---|:---|:---|
| 主要保護目標 | 防止供水溫度過低引發結露 | 防止供水溫度過高超出 IT 上限 |
| 一次側調節閥動作 | 升高一次側流量以降低二次側出水溫度 | 升高一次側流量以**限制**二次側出水溫度上限 |
| 備援啟動條件 | 一次側 Chiller 故障/容量不足 | 環境 DBT 超標、乾冷器出水接近 IT 上限 |

詳細聯鎖邏輯見 [[高溫冷卻液冷卻架構設計]] 第 4 節 C 項。

### C. 流量/揚程選型的連動調整

由於高溫系統設計 ΔT 通常更大（如 $20^\circ\text{C}$ vs 傳統 $8 \sim 10^\circ\text{C}$，見 [[高溫冷卻液冷卻架構設計]] 第 3 節 A 項），同等熱負荷下二次側泵的**設計流量可同步調降**，但泵揚程仍需依快速接頭、Cold Plate 微通道等局部阻力重新核算，不可直接套用冷水系統的揚程數據。

---

## 3. 泵與閥件耐溫規格

### A. 循環泵

*   仍應採用**無軸封屏蔽泵（Canned Motor Pump）**或**磁力驅動泵（Magnetic Drive Pump）**杜絕機械密封漏液風險（與 [[CDU 架構與選型]] 原則一致），但需額外確認：
    *   泵體軸承潤滑脂的**耐溫等級**是否覆蓋 $65^\circ\text{C}$ 連續運轉工況（一般工業泵潤滑脂額定多為 $\le 80^\circ\text{C}$，裕度有限，須向廠商索取耐溫測試報告）。
    *   馬達繞組絕緣等級（Insulation Class）在高溫液體長期浸潤環境下的降額（Derating）係數。
*   **NPSH 餘量**：高溫液體的飽和蒸氣壓較高，泵入口若壓力不足容易引發**汽蝕（Cavitation）**，須比冷水系統預留更大的 NPSHa 安全邊際（呼應 [[CDU 架構與選型]] 膨脹罐定壓設計）。

### B. 閥件與執行器

*   調節閥閥體與閥座材質需確認耐溫上限涵蓋 $65^\circ\text{C}$ 回水工況，電動執行器（Actuator）的電子元件若安裝於管路保溫層附近，需評估環境溫度對其壽命的影響。
*   電磁截止閥（用於漏液 ESD 聯鎖，見 [[漏液偵測系統]]）的密封材質同樣須升級為耐高溫等級，確保緊急關閉動作不因長期高溫導致閥芯卡死。

---

## 4. 監測與水質設備

### A. 溫度/壓力感測器

*   感測器探頭與線材材質須涵蓋 $65^\circ\text{C}+$ 量測範圍，且因應 [[高溫冷卻液冷卻架構設計]] 中「怕過熱」的保護邏輯反轉，**二次側供水超溫告警**取代「供水過低結露告警」成為核心監測點。

### B. 水質與殺菌設備

承接 [[TCS 二次側與冷卻水化學管理]] 的化學分析，設備層面需配套：

*   **加藥系統（Dosing System）**：因高溫加速殺菌劑消耗（見 [[高溫冷卻液與溫水冷卻技術]] 第 4 節 Arrhenius 效應分析），建議採用**自動定量加藥泵**取代人工定期投藥，並縮短投藥週期至 $3 \sim 6$ 個月。
*   **DI 離子交換罐**：更換頻率需比冷水系統更密（腐蝕反應加快導致離子溶出更快），建議搭配連續電導度監測自動觸發更換提醒，而非僅依固定週期排程。
*   **線上生菌數監測（Online TBC Monitoring）**：傳統依賴每月人工採樣送驗（見 [[TCS 二次側與冷卻水化學管理]] 表格），高溫系統建議升級為**線上式生物膜感測器**，提早偵測生物膜形成趨勢，避免等到人工採樣才發現超標。

### C. 乾冷器翅片與噴霧水質維護設備

*   翅片清洗：定期以低壓水柱或專用清潔劑清除翅片積塵，維持換熱效率（積塵會降低 $U$ 值，間接迫使乾冷器出水溫度上升，擠壓 IT 端 ΔT 預算）。
*   混合冷卻器噴霧系統：需配置**軟水裝置或加藥防垢系統**，避免噴霧水礦物質結垢於翅片表面。

---

## Cross-References

*   架構與拓樸設計：[[高溫冷卻液冷卻架構設計]]
*   應用背景與動機：[[高溫冷卻液與溫水冷卻技術]]
*   乾冷器原理與容量計算：[[乾冷器]]、[[Dry Cooler vs. 密閉式冷卻水塔]]
*   CDU 選型框架：[[CDU 架構與選型]]、[[液冷系統 - CDU 架構]]
*   水質化學管理：[[TCS 二次側與冷卻水化學管理]]、[[電化學腐蝕與接地]]
*   漏液與安全聯鎖：[[漏液偵測系統]]
*   儲冷罐與穩壓：[[儲冷罐]]
