---
tags: [concept, AIDC, liquid-cooling, warm-water, ASHRAE, free-cooling, water-chemistry]
sources: ["[[AIDC 核心標準與規範指引]]", "[[Vera Rubin 機櫃物理與電力架構]]", "[[Free Cooling]]", "[[乾冷器]]", "[[TCS 二次側與冷卻水化學管理]]"]
created: 2026-06-16
updated: 2026-06-16
---

# 高溫冷卻液與溫水冷卻技術 (Warm Water / High-Temperature Coolant Cooling)

**高溫冷卻液（Warm Water Cooling）** 指二次側 TCS 迴路供水溫度突破傳統 $15 \sim 17^\circ\text{C}$ 限制，提升至 $32^\circ\text{C} \sim 45^\circ\text{C}$ 甚至更高的液冷設計路線。這是繼「空冷 → 液冷」之後，AIDC 散熱技術的下一個關鍵轉折點——目的不是冷卻液本身要更熱，而是讓**供水溫度盡量貼近環境溫度**，從而徹底擺脫 Chiller 的能耗與耗水負擔。

> 核心思維反轉：傳統設計「先決定晶片要多冷，再算冷源要多強」；溫水冷卻設計「先決定晶片能忍多熱，再讓冷源完全不開機」。

---

## 1. ASHRAE 液冷分級標準（Liquid Cooling Classes W1~W5）

ASHRAE TC 9.9 針對資料中心液冷設施供水溫度訂出 W1~W5 五個等級（對應 [[ASHRAE TC 9.9 Data Center 溫濕度標準]] 中空冷的 A1~A4 等級）：

| 等級 | 設施供水溫度上限 | 冷源需求 | 代表應用 |
|:---:|:---:|:---|:---|
| W1 | 較低（需冰機常年輔助） | 必須 Chiller | 傳統高密度 HPC |
| W2 | 較低 | 必須 Chiller，部分時段可冷卻塔輔助 | H100 時代液冷改造 |
| W3 | 中等 | 多數氣候仍需 Chiller | GB200 NVL72（≤17°C，接近 W1/W2） |
| **W4** | **$\le 40^\circ\text{C}$** | 多數氣候可大幅減少 Chiller 運轉 | 過渡世代機架 |
| **W5** | **$\le 45^\circ\text{C}$（無上限，由 IT 設備自行定義）** | **可 100% Chiller-Free** | Vera Rubin NVL72（$45^\circ\text{C}$ 供水 / $65^\circ\text{C}$ 回水） |

→ **等級越高，代表 IT 設備能容忍越熱的冷卻液，換來冷源側越大的自然冷卻空間。** 這與空冷 A1→A4 提升進氣溫度上限換取 Free Cooling 時數的邏輯完全對稱。

---

## 2. 高溫冷卻液在 AIDC 的應用場景

### A. 晶片級直接液冷（Cold Plate DLC）—— 目前最主要的應用

高溫冷卻液最核心的應用就是搭配 Cold Plate DLC，直接服務 GPU/CPU 機架：

*   **代表案例**：Vera Rubin NVL72（$45^\circ\text{C}$ 供水 / $65^\circ\text{C}$ 回水，W5 等級），詳見 [[Vera Rubin 機櫃物理與電力架構]]。
*   **與前代的關鍵差異**：GB200 NVL72 仍停留在 $\le 17^\circ\text{C}$ 低溫供水（接近 W1/W2），代表業界正處於「低溫冷水」過渡到「高溫溫水」的世代交替節點。
*   **意義**：這是唯一已進入量產驗證階段的高溫冷卻液應用，後續架構設計與設備選型章節都以此為主要場景。

### B. 浸沒式液冷與溫水冷卻的天然契合

[[浸沒式液冷]] 使用的介電液（礦物油、合成烴類）耐溫遠高於水（可耐受 $60 \sim 70^\circ\text{C}$ 以上而不分解），對供水溫度的敏感度本來就比純水系統低：

*   單相浸沒槽體本身的熱慣性大、散熱面積大，更容易接受 $40^\circ\text{C}+$ 的外部冷卻液供水。
*   目前浸沒式液冷在 AIDC 仍非主流（見 [[浸沒式液冷]] 第「為什麼現在不是 AIDC 主流」一節），但若與高溫冷卻液（乾冷器 Chiller-Free）結合，是長期最具 PUE 優勢的組合路線之一。

### C. 廢熱回收再利用（Heat Reuse / Waste Heat Recovery）——高溫冷卻液獨有的延伸價值

傳統低溫冷水系統（回水 $\approx 23 \sim 26^\circ\text{C}$）的廢熱溫度太低，幾乎沒有再利用價值，只能直接排放到大氣。**高溫冷卻液的回水可達 $65^\circ\text{C}$**，已達到多種建築/工業熱能應用的實用門檻：

| 再利用場景 | 所需溫度 | $65^\circ\text{C}$ 回水可行性 |
|:---|:---:|:---:|
| 建築供暖 / 區域供熱（District Heating）| $40 \sim 60^\circ\text{C}$ | ✅ 可直接或經小幅升溫使用 |
| 生活熱水預熱 | $40 \sim 50^\circ\text{C}$ | ✅ 可行 |
| 游泳池 / 溫室加溫 | $25 \sim 35^\circ\text{C}$ | ✅ 餘裕充足 |
| 吸收式製冷機（Absorption Chiller）再生熱源 | $\ge 70 \sim 90^\circ\text{C}$ | ⚠️ 通常仍需加溫補強，但已大幅降低所需外加熱量 |

> 北歐（如瑞典、丹麥）已有大型資料中心將廢熱併入市政區域供熱網的案例。台灣雖無區域供熱網普及條件，但廠區內部熱水預熱、員工宿舍供暖等場景仍可評估。**這是高溫冷卻液在「節能」之外，少數能直接創造額外商業/ESG 價值的延伸應用**，後續若要展開可另立專頁深入。

### D. 邊緣與熱帶氣候站點的機電簡化

高溫冷卻液搭配乾冷器後，機電系統不再需要 Chiller 與冷卻水塔，對空間受限、缺乏專業機電維運團隊的**邊緣機房（Edge DC）**或熱帶地區站點特別有利：

*   省去冷卻水塔的水處理與 Legionella 防範需求（[[冷卻水塔]]）。
*   設備數量減少 → 故障點減少 → 適合無人值守或低人力站點。

---

## 3. 為什麼要刻意把冷卻液變熱？——熱力學與商業邏輯

### A. 與乾冷器的溫度耦合

[[乾冷器]] 出水溫度受**環境乾球溫度（DBT）**決定：

$$T_{outlet} = T_{ambient,DBT} + \Delta T_{approach}（典型 3\sim8^\circ\text{C}）$$

台灣夏季 DBT $\approx 35^\circ\text{C}$ → 乾冷器出水 $\approx 38\sim40^\circ\text{C}$。

*   若 IT 設備要求供水 $\le 17^\circ\text{C}$（W1/W2，如 GB200）→ 乾冷器**完全無法達標**，全年必須開 Chiller。
*   若 IT 設備接受供水 $\le 45^\circ\text{C}$（W5，如 Vera Rubin）→ 乾冷器出水**遠低於上限**，可全年 100% 自然冷卻。

詳細氣候對照表見 [[乾冷器]] 第 2 節、[[Free Cooling]]。

### B. 節能效益量化

| 指標 | 傳統低溫冷水（W1/W2，GB200）| 高溫溫水（W5，Vera Rubin）|
|:---|:---:|:---:|
| PUE | $1.3 \sim 1.5$（Chiller 全年運轉）| **$\le 1.10$** |
| WUE | 高（冷卻塔蒸發耗水）| **$= 0$（乾冷器零耗水）**|
| 冷源 CAPEX | 需大量 Chiller 機組 | 大幅縮減或免除 |
| 全年 Chiller 運轉時數（台灣） | 8,760 hr（全年）| 趨近 0 |

> 一台 Chiller 的耗電量約佔 AIDC 總用電 10~20%；高溫冷卻液路線直接打掉這塊成本，是繼晶片本身效能提升外，最大的 PUE 改善槓桿。

---

## 4. 高溫對冷卻液化學與材料的衝擊

冷卻液變熱並非沒有代價——溫度是多數化學反應的加速劑，二次側水化學管理的難度隨之上升（詳見 [[TCS 二次側與冷卻水化學管理]]）：

### A. 生物膜與細菌增殖風險升高

*   閉環溫水路（供水 $32 \sim 45^\circ\text{C}$）恰好落在多數細菌的最適生長溫度帶，是遠優於 $15^\circ\text{C}$ 冷水路的培養基。
*   **對策**：嚴禁氧化性殺菌劑（腐蝕銅/橡膠），改用**異噻唑啉酮（Isothiazolinone）**或**戊二醛（Glutaraldehyde）**等非氧化性殺菌劑，且投藥週期需從 6 個月以上**縮短至 3~6 個月**。

### B. 腐蝕反應速率加快（Arrhenius 效應）

化學反應速率粗略遵循「溫度每升高 $10^\circ\text{C}$，反應速率增加約 1 倍」的經驗法則。這意味著：

*   銅表面 BTA 緩蝕劑保護膜（見 [[電化學腐蝕與接地]]）在高溫下消耗更快，需提高巡檢頻率與補充濃度。
*   伽伐尼腐蝕、氧化反應在 $45^\circ\text{C}$ 下的速率，可能是 $15^\circ\text{C}$ 系統的 **2~4 倍**，對電導度（< 10 μS/cm）與 DI 濾芯更換週期的管控要求更嚴格。

### C. 密封與管路材料的耐溫升級

*   橡膠/密封材質須由一般 EPDM 升級為**耐高溫 EPDM 配方**或 FKM（氟橡膠），避免長期 $45 \sim 65^\circ\text{C}$ 回水導致橡膠硬化、龜裂、滲漏。
*   快速接頭（[[快速接頭]]）的 O-Ring 與閥座材質同樣需重新驗證耐溫等級。

---

## 5. 高溫對晶片端熱設計的擠壓——溫差預算（ΔT Budget）急劇縮小

供水溫度上升的最大代價，是晶片到冷卻液之間「可用溫差」被大幅壓縮：

| 設計世代 | 供水溫度 | 晶片安全上限 | 可用 ΔT 預算 | 冷板技術要求 |
|:---|:---:|:---:|:---:|:---|
| GB200（W1/W2）| $\le 17^\circ\text{C}$ | HBM $\le 85^\circ\text{C}$ | **$\approx 68^\circ\text{C}$** | 一般微通道冷板即可滿足 |
| Vera Rubin（W5）| $45^\circ\text{C}$ | HBM4 $\le 85^\circ\text{C}$ | **僅 $\approx 40^\circ\text{C}$** | 必須採用低熱阻 **MCCP（微通道冷板）**，詳見 [[MCL與MCCP液冷技術]] |

→ 供水溫度每提高 $1^\circ\text{C}$，等於把晶片可用的散熱溫差預算直接吃掉 $1^\circ\text{C}$。因此溫水冷卻平台必須同步在**冷板微通道密度、流道分流設計（雙向對流/分流）**上做大幅升級，才能在更小的溫差下仍把熱阻壓低，確保 HBM4（$\le 85^\circ\text{C}$）與 CPO/ELS 雷射源（$\le 70^\circ\text{C}$）不超溫，詳見 [[HBM與晶片級光通訊熱管理]]。

同理，CDU 板式熱交換器的 LMTD 設計也受影響——一次側與二次側溫差被壓縮，需要更大換熱面積或更接近溫差（Approach Temperature）來維持同等換熱量，詳見 [[LMTD 計算]]、[[CDU 架構與選型]]。

---

## 6. 產業路線對照總結

```
GB200 NVL72（現役主流）：W1/W2 等級 → 供水 ≤17°C → 台灣全年需 Chiller → PUE 1.3~1.5
        ↓ 平台演進
Vera Rubin NVL72（2026 量產）：W5 等級 → 供水 45°C / 回水 65°C → 全球 100% Chiller-Free → PUE ≤1.10, WUE = 0
```

高溫冷卻液不是單一組件的改動，而是牽動「冷源（Chiller→乾冷器）、化學管理（殺菌/緩蝕策略）、材料選型（耐溫密封）、冷板設計（微通道密度）」四個層面同步升級的系統工程決策。

---

## Cross-References

*   延伸專頁：[[高溫冷卻液冷卻架構設計]]（系統拓樸、管路材料、容量計算、備援切換）、[[高溫冷卻液冷卻設備]]（乾冷器選型、CDU 差異設計、泵閥規格、監測水質設備）
*   標準依據：[[ASHRAE TC 9.9 Data Center 溫濕度標準]]、[[AIDC 核心標準與規範指引]]（W1~W5 原始定義）
*   冷源端配套：[[乾冷器]]、[[Free Cooling]]、[[Dry Cooler vs. 密閉式冷卻水塔]]
*   應用場景：[[浸沒式液冷]]（溫水耐受性更高）、[[冷卻水塔]]（邊緣站點機電簡化對比）
*   化學管理衝擊：[[TCS 二次側與冷卻水化學管理]]、[[電化學腐蝕與接地]]
*   晶片端衝擊：[[HBM與晶片級光通訊熱管理]]、[[MCL與MCCP液冷技術]]、[[Cold Plate]]
*   代表平台：[[Vera Rubin 機櫃物理與電力架構]]、[[GB200 NVL72 冷卻需求]]
*   系統計算：[[CDU 架構與選型]]、[[LMTD 計算]]、[[PUE 計算]]、[[WUE 計算]]
*   模組總覽：[[Module 04 - 液冷系統深度解析]]、[[Module 05 - 冷源與冷凍機房]]
