---
tags: [concept, chiller, cooling-plant, primary-loop, water-treatment, three-loop]
sources: ["[[AIDC HVAC 學習基地 - Notion]]"]
created: 2026-05-20
updated: 2026-06-06
---

# Chiller Plant

**Chiller Plant（冷凍機房）** 是 AIDC 一次側冷源系統，負責產生冷凍水供給整棟建築冷卻需求。是 HVAC 工程師的「後台主機房」。

## 冷凍機（Chiller）類型比較

| 類型 | 容量範圍 | 特點 | AIDC 適用性 |
|------|---------|------|------------|
| **離心式（Centrifugal）**| 500~5,000 RT | 大容量，可 VFD 變頻 | ✅ 大型 AIDC 主流 |
| 螺桿式（Screw）| 100~1,500 RT | 維護簡單，部分負載效能差 | 中型或備用 |
| **磁浮式（Magnetic Bearing）**| 200~2,000 RT | 零摩擦，部分負載 COP 卓越 | ✅ AIDC 首選 |
| 吸收式（Absorption）| — | 廢熱驅動，無壓縮機電耗 | 特殊場景（熱電聯產）|

## COP 與效率

**COP = 冷卻輸出（kW）÷ 輸入電力（kW）**

磁浮式 vs 傳統離心式部分負載 COP：

| 負載率 | 傳統離心式 | 磁浮式 |
|-------|----------|------|
| 100% | 6.0 | 6.5 |
| 75% | 5.0 | 7.0 |
| **50%** | **3.5** | **8.0** |
| 25% | 2.0 | 7.5 |

> 磁浮的是**轉軸軸承**（消除摩擦），50% 負載時 COP 是傳統的 2 倍以上。

## 台數計算（必背流程）

```
設計冷卻容量（kW）× 設計裕度（1.2）
↓ ÷ 3.517
所需 RT
↓ ÷ 單台容量（RT）
台數 → 無條件進位
↓ + N+1 備援
最終台數
```

> ⚠️ **永遠無條件進位**——少一台 = 設計容量不足 = 機房過熱

## 冷凍水分配系統

- **一次側（Primary Loop）**：冷凍機 → 熱交換器 → 冷凍機，6/12°C
- **二次側（Secondary Loop）**：熱交換器 → CRAH 盤管 → 熱交換器，7/14°C
- 熱交換器隔離：保護冷凍機側水質不被機房側污染

## 冷卻塔設計

**AIDC 主流：開放式冷卻塔**（效率高，配合水質管理保護）

- 設計接近溫度（Approach）：3~5°C
- **出水溫度下限 = 濕球溫度 + 接近溫度**
- 台灣夏季濕球 26~28°C → 出水最低 29~33°C → GB200 供水 ≤ 17°C 無法靠冷卻塔達成

水質管理（防軍團菌）：殺菌劑、防垢劑，依 ASHRAE Guideline 12-2020 定期清洗

## 備援架構

| 架構 | 說明 | 鴻海 AIDC |
|------|------|---------|
| N+1 | 任一故障，剩餘機組仍可滿載 | ✅ 標準配置 |
| 2N | 完全雙路備援 | Tier IV 要求 |

- 緊急情況：蓄冷槽（Thermal Energy Storage）提供 10~30 分鐘緩衝

## 冷凍水系統的三側水路架構

大型 AIDC 通常採用**三側（三次側）水路**，以最大化靈活性與水質隔離：

```
一次側（Primary Loop）：
  冷凍機（Chiller）↔ 一次側定流泵 ↔ [水頭缸 Buffer Tank]
  典型溫度：6°C 供 / 12°C 回

二次側（Secondary Loop）：
  [水頭缸] ↔ 二次側變流泵（VFD）↔ CRAH 盤管 / PHE
  典型溫度：7°C 供 / 14°C 回
  作用：依各樓層/區域負載調節流量，與一次側流量解耦

三次側（Tertiary Loop / IT Coolant Loop）：
  CDU 內 PHE ↔ 二次側 VFD 泵 ↔ GPU Cold Plates
  典型溫度：15°C 供 / 23°C 回（GB200 標準）
  作用：高純度去離子水與廠務冰水完全隔離
```

**為何需要三側？**
- 一次側：定流量保護 Chiller 穩定運行
- 二次側：變流量配合機房各區不等負載，節省泵功耗
- 三次側：高純度 DI 水保護 GPU 冷板，物理隔離廠務側水質

## 冷凍水化學水處理

開放式冷卻塔系統（冷卻水側）與密閉式冷凍水系統（冷凍水側）各有不同處理需求：

### 冷卻水側（開放式，與冷卻塔循環）

| 處理項目 | 目的 | 藥劑類型 |
|:---|:---|:---|
| **阻垢劑（Scale Inhibitor）** | 防止碳酸鈣在熱表面結垢，降低換熱效率 | 有機磷酸鹽 |
| **緩蝕劑（Corrosion Inhibitor）** | 保護銅管（冷凝器）與鋼管免受腐蝕 | BTA + 鉬酸鈉 |
| **殺菌劑（Biocide）** | 防止軍團菌（Legionella pneumophila）繁殖 | 次氯酸鈉（氧化性）+ 異噻唑啉酮（非氧化性，交替使用）|
| **排汙控制（Blowdown）** | 濃縮倍數（CoC）控制在 3~5 倍 | 依水質分析定期手動/自動排汙 |

### 冷凍水側（密閉式）

- 主要風險：**腐蝕**（密閉系統無礦化，但異金屬接觸問題）
- 處理：添加緩蝕劑（鉬酸鹽 + BTA）+ pH 調整（維持 7.5~9.0）
- **不需殺菌劑**（密閉系統，陽光無法進入，Legionella 無法繁殖）

## 代表廠商

- **Carrier**（開利）— 全球最大 Chiller 品牌，AquaForce Vision（R-1234ze）
- **Trane**（特靈）— CVHE 超低壓離心機，模組化冷凍機房
- **Daikin**（大金）— Turbocor 磁浮技術，部分負載 COP 最佳
- **Johnson Controls（York）** — Turbocor 技術前身，YZ 系列磁浮機
- 三菱重工（Mitsubishi Heavy Industries）— 日系高穩定性

## Cross-References

- 冷媒選型：[[冷媒知識]]（R-1234ze 趨勢）
- Free Cooling 整合：[[Free Cooling]]、[[乾冷器]]
- 效率指標：[[PUE 計算]]、[[LMTD 計算]]
- 設備詳解：[[磁浮式冷凍機]]、[[冷卻水塔]]、[[氣冷式冰機]]、[[吸收式冰機]]
- 液冷連接：[[CDU 架構與選型]]
- 水質隔離：[[電化學腐蝕與接地]]
- 計算：[[Module 05 - 冷源與冷凍機房]]、[[Module 07 - 設計計算實務]]
- 廠商：[[Carrier]]、[[Daikin]]、[[Trane]]、[[Module 08 - 廠商生態系統]]
