---
tags: [concept, AIDC, power-distribution, 800VDC, busbar, DC-arcing, electrical-engineering]
sources: ["[[AIDC HVAC 學習基地 - Notion]]"]
created: 2026-06-06
updated: 2026-06-06
---

# 800VDC 直流配電

在 AI 超級電腦（如 NVIDIA Blackwell NVL72 / NVL576）帶來的極限高密度算力時代，傳統的交流配電（AC）與低壓直流配電（如 12VDC 或 54VDC）在輸電距離、銅材用量與轉換損耗上均已觸及物理瓶頸。**800VDC 高壓直流配電（HVDC）** 已成為下世代 AIDC 機電架構的關鍵前沿技術。

---

## 1. 為什麼需要 800VDC 直流配電？

### 傳統 AC 配電的缺點
傳統資料中心電力需經歷多次「AC-DC」與「DC-AC」轉換：
$$\text{台電中壓 AC} \rightarrow \text{變壓器低壓 AC} \rightarrow \text{UPS 整流 DC} \rightarrow \text{UPS 逆變 AC} \rightarrow \text{PDU AC} \rightarrow \text{伺服器電源 PSU DC}$$
每次轉換均伴隨 $2\% \sim 5\%$ 的熱能損耗。

### 54VDC 低壓直流輸電的物理極限（電流與發熱）
以單個功率為 **$120\text{ kW}$** 的 GB200 NVL72 機櫃為例，如果從機房配電盤直接傳輸 54VDC 直流電到機櫃，其電流與銅導體用量將達到極端數值：

#### 💡 物理推導：54VDC vs 800VDC 銅排尺寸與重量計算

設輸電距離 $L = 10 \text{ 米}$，採用紫銅導體（電阻率 $\rho = 1.72 \times 10^{-8} \ \Omega\cdot\text{m}$，密度 $D = 8.96 \times 10^3 \text{ kg/m}^3$），安全電流密度取 $J = 3 \text{ A/mm}^2$。

**1. 採用 54VDC 輸電時：**
*   **傳輸電流**：
    $$I = \frac{P}{V} = \frac{120,000\text{ W}}{54\text{ V}} \approx 2,222\text{ A}$$
*   **所需銅排截面積 ($A$)**：
    $$A = \frac{I}{J} = \frac{2,222\text{ A}}{3\text{ A/mm}^2} \approx 740\text{ mm}^2$$
*   **單根銅排重量 (10米)**：
    $$\text{Volume} = 740 \times 10^{-6}\text{ m}^2 \times 10\text{ m} = 0.0074\text{ m}^3$$
    $$\text{Weight} = 0.0074\text{ m}^3 \times 8,960\text{ kg/m}^3 \approx 66.3\text{ kg} \ (\text{正負極兩根共 } 132.6\text{ kg})$$
*   **傳輸損耗 ($I^2R$)**：若銅排電阻 $R = \rho \frac{L}{A} \approx 2.32 \times 10^{-4} \ \Omega$：
    $$P_{\text{loss}} = I^2 R = (2,222)^2 \times (2.32 \times 10^{-4}) \approx 1,145\text{ W} \ (\text{單櫃輸電損耗})$$

**2. 採用 800VDC 輸電時：**
*   **傳輸電流**：
    $$I = \frac{P}{V} = \frac{120,000\text{ W}}{800\text{ V}} = 150\text{ A}$$
*   **所需銅排截面積 ($A$)**：
    $$A = \frac{I}{J} = \frac{150\text{ A}}{3\text{ A/mm}^2} = 50\text{ mm}^2$$
*   **單根銅排重量 (10米)**：
    $$\text{Volume} = 50 \times 10^{-6}\text{ m}^2 \times 10\text{ m} = 0.0005\text{ m}^3$$
    $$\text{Weight} = 0.0005\text{ m}^3 \times 8,960\text{ kg/m}^3 \approx 4.5\text{ kg} \ (\text{正負極兩根共 } 9\text{ kg})$$
*   **傳輸損耗 ($I^2R$)**：若採用相同截面積的 $50\text{ mm}^2$ 導體，電阻 $R = 3.44 \times 10^{-3} \ \Omega$：
    $$P_{\text{loss}} = I^2 R = (150)^2 \times (3.44 \times 10^{-3}) \approx 77.4\text{ W}$$

> **📌 結論**：從 54VDC 提升至 800VDC，**輸電銅排重量減輕了 93.2%**，同時**線路電能損耗降低了 93.2%**。這在具有數百個機櫃的 AIDC 中，能節省數百噸的銅材，並大幅釋放高架地板下的氣流空間！

---

## 2. 800VDC 系統配電架構

800VDC 系統將整流與備援集中在廠務灰區，簡化了機房白區的架構：

```
 [ 台電中壓 AC 22kV ]
         |
  [ 集中式整流器 ] <---> [ 800VDC 集中儲能電池架 ] (省去單機櫃 UPS)
         |
  [ 800VDC 直流母線槽 (Busway) ]
         | (150A 低電流輸送直達機櫃)
  [ 機櫃電力架 (Power Shelf) ]
         | (內置高效率 DC-DC 降壓模組，降至 54VDC)
 [ 54VDC 直流銅排 (Busbar) ] ---> [ GPU 伺服器 Tray ]
```

*   **集中整流與儲能**：將交流變直流（AC-DC）的整流室集中在電力灰區，並與高壓直流蓄電池直接併網。這省去了伺服器內部的大型變壓器，機櫃內部空間使用率提升 $15\% \sim 20\%$。
*   **機櫃內降壓拓撲**：利用高功率密度的 **LLC 諧振變換器** 或 **移相全橋（PSFB）** 降壓模組，將 800VDC 降至 54V/48VDC，效率可高達 **$97\% \sim 98.2\%$**。

---

## 3. 衍伸技術：800VDC 的安全防護與物理挑戰

高壓直流配電雖然效率極高，但在工程上必須解決以下兩大物理難題：

### 挑戰一：直流電弧（DC Arcing）熄弧難度
與交流電（AC，波形每秒有 100~120 次經過零點）不同，直流電的電壓與電流是恆定的，**沒有電流過零點**。
*   **危害**：當 800VDC 斷路器斷開或接頭意外鬆脫時，兩端空氣會瞬間被高壓電離，產生高達 **$5000^\circ\text{C}$ 以上的持續電弧**。此電弧不會像交流電一樣自動熄滅，會持續燃燒直至燒毀設備。
*   **對策**：
    1.  **磁吹熄弧技術（Magnetic Arc Blowout）**：利用永久磁鐵產生的洛倫茲力，將電弧強行拉長並吹入陶瓷滅弧室（Arc Chute）冷卻熄滅。
    2.  **固態斷路器（SSCB, Solid-State Circuit Breaker）**：採用 SiC MOSFET 等半導體器件，在 **$1 \sim 10 \mu\text{s}$ 內**切斷電流，在電弧尚未形成前即完成斷路。

### 挑戰二：直流接地系統（DC Grounding）與絕緣監測
800VDC 直流配電通常採用**浮地系統（IT 接地系統）**，即正負極均不與大地直接連接。
*   **優點**：當正極或負極發生單點對地短路時，不會形成短路迴路，系統可以不跳閘繼續運行，保障算力中斷時間為零。
*   **對策**：必須在母線上加裝**絕緣監測儀（IMD, Insulation Monitoring Device）**。IMD 會向系統注入一個低頻交流信號，持續計算正負極對地的絕緣電阻。一旦絕緣阻值低於安全閥值（例如 $100 \ \Omega/\text{V}$），會立刻向 DCIM 系統發出告警，安排預防性維護。

---

## Cross-References

*   機櫃內部配電：[[PDU與電力引線]]
*   機櫃物理結構：[[Vera Rubin 機櫃物理與電力架構]]
*   中壓變電站引入：[[中壓電力引入]]
*   廠務微電網調度：[[AIDC 微電網架構]]
