---
tags: [concept, AIDC, microgrid, BESS, peak-shaving, SOFC, absorption-chiller, EMS]
sources: ["[[AIDC HVAC 學習基地 - Notion]]"]
created: 2026-06-06
updated: 2026-06-06
---

# AIDC 微電網架構

隨著 AIDC（人工智慧資料中心）的規模爆炸性增長，單一園區的電力需求已達 $100\text{ MW} \sim 500\text{ MW}+$。這導致 AIDC 面臨兩大電網實務困境：第一，**電網饋線建設延遲**（變電所新建需 18~36 個月）；第二，**電網不穩定與 GPU 突波造成的斷電風險**。

導入 **AIDC 微電網（Microgrid）架構**，結合自備分布式能源、大容量儲能系統與智慧能源調度，已成為解決 AIDC 電力瓶頸的終極方案。

---

## 1. AIDC 微電網的核心組件

AIDC 微電網是一套能夠與公共電網併網運行，也能在電網斷電時獨立進行「孤島運行（Islanding Mode）」的區域電力系統：

```
 [ 台電中壓電網 (Grid) ]
         |
    [ 靜態轉換開關 (STS) ]
         |
         +=========[ AIDC 內部高壓直流/交流母線 ]=========+
         |                       |                       |
  [ 分布式電源 (DER) ]     [ 儲能系統 (BESS) ]     [ AIDC 運算負載 ]
  * 太陽能光電 (PV)        * 鋰電池/鈉電池貨櫃     * GPU 機櫃 (GB200)
  * 燃料電池 (SOFC)        * 飛輪/超電容           * 液冷 CDU 系統
  * 天然氣發電機組
```

*   **分布式電源（DER, Distributed Energy Resources）**：包括太陽能光電、天然氣往復式發電機，以及高效率的**固態氧化物燃料電池（SOFC）**。
*   **電池儲能系統（BESS, Battery Energy Storage System）**：由數個集裝箱式鋰電池或鈉離子電池組成，提供百萬瓦（MW）級別的毫秒響應電力。
*   **智慧微電網控制器 / EMS（Energy Management System）**：微電網的「大腦」，實時採集電網電價、氣象預報與 GPU 負載波形，進行最優化調度。

---

## 2. 💡 物理與工程計算：動態削峰（Dynamic Peak Shaving）與 BESS 容量配比

AI 工作負載（尤其是大語言模型 LLM 訓練）具有劇烈的**功率突波（Power Spike）**特徵。當數萬顆 GPU 同時開始梯度對齊計算時，機房負載會在幾毫秒內飆升 $1.2 \sim 1.3$ 倍。
*   **問題**：這會導致變壓器過載跳脫，或超出向台電申請的「契約容量」上限引發天價罰款。
*   **解決方案**：利用 BESS 進行毫秒級的放電補償（削峰）。

#### 💡 工程計算範例：
設某 AIDC 園區基礎負載為 **$100\text{ MW}$**。在 LLM 訓練開始時，會產生一個幅度為 **$\Delta P = 10\text{ MW}$**、持續時間為 **$t = 60 \text{ 秒}$** 的瞬態功率突波。我們該如何設計 BESS 的最小容量？

**1. 計算所需的純能量值 ($E$)**：
   $$E = \Delta P \times t = 10,000\text{ kW} \times \frac{60}{3600}\text{ 小時} \approx 166.7\text{ kWh}$$

**2. 考量電池物理裕度**：
   為了延長電池壽命，最大放電深度（DoD, Depth of Discharge）設定為 $80\%$；雙向逆變器（PCS）轉換效率設定為 $\eta = 92\%$。
   $$\text{BESS 最小標稱容量} = \frac{E}{\text{DoD} \times \eta} = \frac{166.7\text{ kWh}}{0.80 \times 0.92} \approx 226.5\text{ kWh}$$

**3. 計算放電倍率 (C-rate)**：
   電池必須在 1 分鐘內（1/60 小時）放完這部分能量：
   $$\text{C-rate} = \frac{1}{\text{放電時間 (小時)}} = 60\text{C}$$

> ⚠️ **工程挑戰**：傳統化學鋰電池的放電倍率通常僅為 $1\text{C} \sim 4\text{C}$，無法承受 $60\text{C}$ 的極限瞬間拉載。因此，AIDC 微電網實務上會採用 **混合儲能系統** —— 用 **鋰離子電容器（LIC）** 或 **超級電容** 來應付前 15 秒的極速尖峰，再由高倍率鋰電池接手後續的放電。

---

## 3. 衍伸技術：SOFC 餘熱回收與熱電冷三聯產（CCHP）

**固態氧化物燃料電池（SOFC）**（如 Bloom Energy 方案）是 AIDC 自備微電網的首選，因為它能以天然氣或氫氣發電，發電效率高達 $50\% \sim 60\%$。更關鍵的是，SOFC 可以進行**熱電冷三聯產（Combined Cooling, Heating and Power, CCHP）**：

```
                      [ 天然氣 / 氫氣 ]
                             |
                   [ SOFC 燃料電池發電 ] ---> [ 50 ~ 60% 電能 ] ---> [ 供應 AIDC 伺服器 ]
                             |
                  [ 650°C ~ 800°C 高溫排氣 ]
                             |
                    [ 熱回收熱交換器 ]
                             |
     [ 溴化鋰吸收式冰水機 (Absorption Chiller) ] ---> [ 7°C ~ 12°C 冷凍水 ] ---> [ 供應 CDU 一次側 / CRAH ]
```

*   **物理機制**：SOFC 工作溫度高達 $650^\circ\text{C} \sim 800^\circ\text{C}$，排出的廢熱氣體透過熱回收換熱器，驅動**溴化鋰吸收式冰水機（Absorption Chiller）**。
*   **吸附式製冷原理**：利用溴化鋰溶液（吸水劑）與水（冷媒）在高溫廢熱驅動下的蒸發吸熱效能，直接生產 **$7^\circ\text{C} \sim 12^\circ\text{C}$ 的冷凍水**送回機房冷卻系統。
*   **工程價值**：將自備發電廠的總體能源利用效率從 $60\%$ 大幅提升至 **$85\% \sim 90\%$**，且在不消耗額外電力的情況下，為 CDU 提供冷源，極大程度降低了系統 PUE。

---

## 4. 孤島切換與無縫併網（Seamless Islanding）

當電網因地震、雷擊或颱風瞬間斷電時，微電網控制器必須在毫秒級別內將 AIDC 切換至孤島運行模式。

*   **靜態轉換開關（STS, Static Transfer Switch）**：採用大功率可控矽（SCR）半導體，切換時間小於 **$4\text{ ms}$**。
*   **伺服器 Hold-up Time 限制**：伺服器電源供應器（PSU）內部的電容蓄能維持時間（Hold-up Time）通常僅有 **$10\text{ ms} \sim 20\text{ ms}$**。
*   **工程防線**：STS 的超高速切換配合 BESS 的瞬時補償，確保在切換發電機期間，直流母線電壓不會低於伺服器工作閥值，保證算力運行完全不中斷。

---

## Cross-References

*   瞬態負載特徵：[[AI 工作負載熱特性]]
*   機房冷凍系統：[[Chiller Plant]]
*   廠務配電鏈接：[[UPS]]、[[發電機]]
*   直流輸電配合：[[800VDC 直流配電]]
