---
tags: [concept, power, PDU, whip, busbar, tap-off, MEP]
sources: ["[[Module 06 - 電力架構與機電整合]]"]
created: 2026-06-06
updated: 2026-06-06
---

# PDU 與電力引線

在 AIDC 廠務機電（MEP）與白區機櫃（Rack）的介面之間，**電力分配單元（PDU, Power Distribution Unit）**、**電力引線（Power Whip）** 與 **母線槽插接箱（Busbar Tap-off Unit）** 是確保高電壓、大電流電力安全、平穩、高彈性輸送至 IT 負載的核心基礎組件。

---

## 1. PDU (Power Distribution Unit) 的分級與選型

在資料中心電力路徑中，PDU 依據物理安裝位置與分配層級，分為以下兩類：

### A. 落地式 PDU 與 RPP (Remote Power Panel, 列頭櫃)
*   **物理形式**：安裝在伺服器排（Row）的排頭或白區集中區域的獨立機櫃式配電箱。
*   **工作原理**：將來自 UPS 輸出配電櫃（通常為大容量，如 $400\text{A} \sim 800\text{A}$）的幹線接入，內部設有隔離變壓器及幾十個支路斷路器（Breakers），將电力分流為單相或三相分路（通常為 $16\text{A} \sim 63\text{A}$）分配至各機架。

### B. 機架式 PDU (rPDU / Rack PDU)
垂直或水平安裝於 IT 機櫃內側的電源分配條，是 IT 設備取電的終端介面。依功能分級如下：

| rPDU 級別 | 遙測與監控能力 | 遠端控制能力 | 實務工程應用 |
| :--- | :--- | :--- | :--- |
| **基本型 (Basic)** | 無任何計量與通訊功能。 | 無。 | 僅供純分電，CAPEX 最低。不建議用於 AI 高密度機房。 |
| **監測型 (Metered)** | 具備 LCD 螢幕，可監測總輸入電流、電壓與功率（kW）。 | 無。 | 能防止現場運維人員在熱插拔擴充設備時引發支路斷路器過載跳脫。 |
| **開關型 (Switched)** | 具備總量監測，並能提供通訊接口（Modbus/BACnet）。 | **可遠端獨立控制單個插座（Outlet）的啟閉。** | 運維人員不需進機房，即可在遠端對當機的伺服器進行斷電重啟（Cold Boot）。 |
| **智慧/直讀型 (Intelligent / Smart)** | **插座級精確量測**（Outlet-level metering，精度達 $\pm 1\%$），支援電壓波形、諧波監測。 | 可遠端控制單口，並支援級聯溫濕度、漏水感測器。 | **高密度 AIDC 的標配**。結合 DCIM 軟體可進行精確的機架級 PUE 計算、相位平衡分析與熱點警報。 |

---

## 2. Power Whip (電力引線 / 下投電纜)

*   **定義**：連接落地式 PDU/RPP（或架空插接箱）與機架 PDU 輸入端之間的重型、具備高柔韌性的分支電纜（通常配置防脫扣的工業連接器，如 IEC 60309 或 NEMA 規格）。
*   **物理配線形式**：
    *   **地板下配線（Under-floor Whips）**：傳統機房配線方式，電纜隱藏在高架地板下方。
    *   **架空配線（Overhead Whips）**：電纜置於機架上方的網狀網格橋架（Cable Tray）中。

### ⚠️ 暖通工程致命隱患：阻礙地板下送風
在採用「高架地板下送風（Under-floor Plenum Air Delivery）」的空冷資料中心裡，若每個機架都拉 2~4 條粗重的 Power Whips，幾百條電纜在地板下縱橫交錯，會形成一道**「物理風阻牆」**。
*   這會導致冷風風速驟降、送風不均，逼迫廠務調高精密空調（CRAH）風扇轉速，**直接拉高風扇電耗，導致 PUE 惡化**。因此，現代高密度機房多已禁止地板下配線，全面強制改採**架空母線槽（Busway）**。

---

## 3. Busbar Tap-off Unit (匯流排插接箱 / 分接箱)

為了徹底消除繁瑣且阻礙風道的 Power Whips 電纜，現代高功率 AIDC 廣泛採用**架空母線槽系統（Overhead Busway / Busbar）**。而 **Tap-off Unit（插接箱）** 則是該系統隨插即用的關鍵。

```
       [架空三相 AC 匯流排母線槽 (Busway Run)]
=======================||=======================
                       || 帶電卡入 (Clip-on)
                  +----+----+
                  | Tap-off | ← 內建分支斷路器 (Breaker)
                  | 插接箱  |   與電力量測模組
                  +----+----+
                       |
                       | 短電纜 (Drop Cord / Whip)
                       ↓
              [機架式 PDU (rPDU)]
```

### A. 運作與安裝機制
*   **帶電插拔（Hot-swappable / Clip-on）**：架空母線槽表面設有定期開孔。插接箱底座設有特殊導電銅觸頭，廠務工程師在母線槽**完全帶電運轉（Live）**的情況下，將插接箱對準軌道卡入鎖緊，即可立刻引出電力。
*   **內部構造**：插接箱內建過載與短路保護斷路器（如 $32\text{A}$ 或 $63\text{A}$），並配置智慧電力量測儀表（透過 Wi-Fi 或 Modbus 串接回傳數據）。

### B. 工程價值與優勢
1.  **無電纜雜亂**：高架地板下與機櫃上方完全淨空，最大化空冷風道流暢度，優化暖通效率。
2.  **彈性極佳（Scalability）**：當白區要擴建新機架或變更機櫃功率（例如從 $10\text{ kW}$ 升級至 $30\text{ kW}$），只需購買對應規格的 Tap-off 箱直接卡入即可，**零工期、免停電**，極大縮短建置週期。

---

## 4. Cross-References

*   系統實務應用：[[Vera Rubin 機櫃物理與電力架構]] (直流配電革命)
*   電力上層架構：[[Module 06 - 電力架構與機電整合]]、[[UPS]]、[[Busbar 匯流排]]
*   發包矩陣與標準：[[設備與廠商選型對照矩陣]]
*   基礎設施管理：[[DCIM]] (PDU 數據整合平台)
