---
tags: [concept, power, medium-voltage, transformer, switchgear, electrical, taipower]
sources: ["[[UPS]]", "[[Module 06 - 電力架構與機電整合]]", "[[發電機]]"]
created: 2026-06-06
updated: 2026-06-06
---

# 中壓電力引入 (Medium Voltage Distribution)

大型 AIDC（> 10 MW）不可能以傳統低壓（380V/480V）直接從台電配電網取電——光是供應 100 MW 負載，以 380V 計算所需電流高達 **152,000 A**，完全不可行。因此，大型 AIDC 必須以**中壓（11kV / 22kV）甚至超高壓（161kV）**引入電力，在廠區內自建降壓系統。

---

## 1. 台電供電架構與 AIDC 電力引入層級

```
[台電超高壓系統 345kV / 161kV]
         ↓ 台電輸電鐵塔
[台電一次變電所（161kV → 69kV）]
         ↓
[台電二次變電所（69kV → 22kV）]
         ↓ ← 大型 AIDC (> 20 MW) 直接在此引入 22kV 專線
[用戶端受電室（22kV）]
         ↓ 用戶端主變壓器
[一次配電（11kV 或 6.6kV）]
         ↓ 饋線分路
[廠房 Unit Substation（11kV → 380V/480V）]
         ↓
[MSB 主低壓配電盤 → UPS → PDU → IT 負載]
```

> **台灣大型 AIDC 工程實務：**
> - 20~100 MW 級：通常向台電申請 **22kV 專線引入**
> - > 100 MW（如 Foxconn 大型 AIDC 園區）：可能直接在園區內建 **161kV/69kV 超高壓受電站**

---

## 2. 中壓配電的核心組件

### A. 受電室（Primary Substation）

用戶端的第一個電力轉換點，包含：
- **高壓斷路器（VCB, Vacuum Circuit Breaker）**：常態導通，故障時極快切斷（< 3 個週期 = 60 ms）
- **電壓互感器（VT/PT）**與**電流互感器（CT）**：量測與保護用
- **保護繼電器（Protection Relay）**：偵測短路、接地、過電流，觸發 VCB 跳脫

### B. 氣體絕緣開關設備（GIS, Gas Insulated Switchgear）

適用於空間受限的都市型 AIDC：
- 以 **SF₆ 氣體**（六氟化硫，絕緣性能是空氣的 2.5 倍）填充的密封金屬外殼
- 體積僅為傳統 AIS（Air Insulated Switchgear）的 **1/5~1/10**
- 密封免維護，可靠性高，但初期投資較高
- **台灣 AIDC 密集選用 GIS** 的原因：新竹、台中工業區土地成本昂貴

### C. 乾式變壓器 vs. 油浸式變壓器

| 項目 | 乾式變壓器（Dry-type）| 油浸式變壓器（Oil-immersed）|
|:---|:---|:---|
| **冷卻介質** | 空氣（自然對流或強制風冷）| 變壓器油（礦物油或酯油）|
| **容量範圍** | ≤ 10 MVA（主流）| 1~100+ MVA（大容量主力）|
| **安裝環境** | **室內（AIDC 廠房內建議選擇）**| 室外或有油坑的室內 |
| **防火性** | **優（無油，不易燃）** | 差（變壓器油易燃，需設油坑）|
| **維護需求** | 低 | 中（需定期油品化驗）|
| **效率** | 略低（~98.5%）| 略高（~99%）|
| **AIDC 選擇** | **白區附近的小型降壓變壓器** | **主變電站的大容量主變** |

---

## 3. 台電大容量用電申請流程

AIDC 建置大量電力引入是高度受管制的程序，與台電的協商通常需要 **18~36 個月**：

| 階段 | 內容 | 時間 |
|:---:|:---|:---:|
| 1. 用電規劃確認 | 確認廠區用電量（MW）、供電時程、備援需求 | 規劃期 |
| 2. 向台電申請評估 | 提出「電力需求評估申請書」，台電確認饋線可用容量 | 3~6 個月 |
| 3. 簽訂供電合約 | 確認供電電壓等級、容量、饋線路由 | 合約協商 3~6 個月 |
| 4. 用戶端受電設備建置 | 受電室、GIS/AIS、變壓器、進線電纜工程 | 12~18 個月 |
| 5. 台電側工程 | 台電配合興建新饋線、變電所擴充（若需要）| 12~24 個月（獨立進行）|
| 6. 驗收測試 | 台電檢驗、用電設備竣工檢查、竣工試運轉 | 3~6 個月 |

> ⚠️ **台灣電力供應瓶頸（2024~2030）：** 台灣中北部電網容量緊張，部分縣市的 22kV 饋線出線容量已接近飽和。大型 AIDC 的電力需求申請可能面臨數年等待，或需配合台電新建電力基礎設施。鴻海、廣達等廠商已提前數年佈局電力。

---

## 4. A/B Feed 雙路電源的中壓層設計

為實現 [[Tier 分級深度解析]] 中的 Tier III 以上可靠性，中壓電力引入必須設計雙路：

```
[台電變電所 A 路饋線]  [台電變電所 B 路饋線]
         ↓                      ↓
[受電室 A（GIS + VCB）]  [受電室 B（GIS + VCB）]
         ↓                      ↓
[主變壓器 A（22kV→480V）]  [主變壓器 B（22kV→480V）]
         ↓                      ↓
[MSB-A 主配電盤]         [MSB-B 主配電盤]
         ↓                      ↓
[UPS A]                  [UPS B]
         ↓                      ↓
         └──────────────────────┘
                    ↓
           IT 設備（雙 PSU，A/B Feed）
```

> **Tier IV 要求：** A/B 兩路電源需來自**不同台電變電站**（或不同出線路由），避免單一台電設施故障造成雙路同時失電。

---

## 5. 備用發電機組的中壓整合

大型 AIDC 的柴油發電機通常為 **中壓型（11kV 輸出）**，而非低壓型：

- 1,250 kVA @11kV → 輸出電流 **65 A**（可管理）
- 同等容量 @480V → 輸出電流 **1,506 A**（電纜截面積巨大）
- **N+1 配置**：10 MW 機房需 ~8 台 1,500 kVA 發電機 + 1 台備援

發電機組透過**自動轉換開關（ATS, Automatic Transfer Switch）** 或 **靜態轉換開關（STS, Static Transfer Switch）** 在市電中斷後 10~15 秒內完成切換。

---

## 6. Cross-References

- 電力路徑從中壓到 IT 設備：[[UPS]]、[[PDU與電力引線]]
- 備援架構設計：[[N+1 vs 2N vs N+2 備援架構]]、[[Tier 分級深度解析]]
- 發電機組備援：[[發電機]]
- 電力品質問題：[[電力品質與諧波]]
- 完整機電設計：[[Module 06 - 電力架構與機電整合]]
