---
tags: [equipment, power, generator, backup-power, MEP]
sources: ["[[AIDC HVAC 學習基地 - Notion]]"]
created: 2026-05-20
updated: 2026-05-20
---

# 發電機（Emergency Generator）

**緊急發電機（Emergency/Standby Generator）** 是 AIDC 最後一道電力防線，在市電長時間中斷時接替 UPS 維持供電。AIDC 標準使用柴油發電機（Diesel Generator），部分新建設施考慮天然氣發電機。

## 市電中斷時的備援時序

```
市電中斷（T = 0 ms）
    ↓
UPS 電池即時接手（0 ms，Zero Transfer）
    ↓
發電機收到啟動信號 → 引擎暖機（T = 10~30 秒）
    ↓
ATS（Automatic Transfer Switch）確認發電機頻率/電壓穩定
    ↓
ATS 切換 → 發電機供電（T ≈ 15~30 秒）
    ↓
市電恢復 → ATS 切回市電 → 發電機冷卻停機
```

> **關鍵：** 發電機啟動期間由 UPS 電池維持供電。電池備援時間（通常 10~15 分鐘）必須大於發電機啟動時間。

## 規格要求

| 規格項目 | 行業標準 | 鴻海 AIDC 目標 |
|---------|---------|--------------|
| 啟動時間 | < 30 秒 | **< 15 秒** |
| 柴油儲量 | ≥ 12 小時 | **48~72 小時** |
| 備援架構 | N+1 | N+1 或 2N |
| 定期測試 | 每月 | 每月，帶載測試 |
| 排放標準 | EPA Tier 4 Final（美國）| 因地依法 |

## 容量計算

$$Generator_{kVA} \geq \frac{IT\ Load + HVAC\ Load + Lighting + Fire\ Safety}{PF_{gen}}$$

> ⚠️ 發電機必須同時供應 IT 負載 **AND** Chiller、水泵、冷卻塔等 HVAC 設備電力。純以 IT Load 計算會嚴重低估容量需求。

## 最常見的新人錯誤：排氣方向

> ⚠️ **發電機排氣口不能朝向冷卻塔進風面。**

柴油發電機排氣含：高溫廢氣（300~600°C）、NOx、SOx、碳粒

若廢氣進入冷卻塔：
1. 高溫廢氣提高冷卻塔進氣溫球溫度 → 冷卻效率大幅下降
2. 有害成分溶入冷卻水 → 水質惡化，設備腐蝕

**設計要求：**
- 發電機排氣口與冷卻塔進風面距離 ≥ 15~20 m
- 排氣方向需透過 **[[CFD 模擬]]** 驗證（外流場分析）
- 排氣管通常導向屋頂或遠離冷卻塔的方向

## 柴油 vs 天然氣發電機

| 比較項目 | 柴油發電機 | 天然氣發電機 |
|---------|----------|------------|
| 燃料儲存 | 廠區儲油槽，供應自主 | 需天然氣管線，供應依賴管網 |
| 啟動時間 | 快（10~30 秒）| 相當 |
| 緊急供油 | 可緊急訂購補充 | 管線中斷即失效 |
| 排放 | 較高（NOx、碳粒）| 較清潔 |
| AIDC 現況 | ✅ 主流 | 部分新廠考慮（碳排政策）|
| 儲存風險 | 需防洩漏、防火 | 爆炸風險較高 |

## 備援架構設計

| 架構 | 說明 | Tier |
|------|------|------|
| N+1 | N 台滿足負載，1 台備援 | Tier II~III |
| **2N** | 兩套完全獨立發電機系統 | **Tier III~IV** |

- 每套發電機系統電氣路徑必須完全隔離（不同物理位置、不同配電路徑）
- GB200 機架的 A/B Feed 各自由獨立發電機系統供電

## 代表廠商

- **Cummins**（C 系列，最廣泛使用）
- **Caterpillar（CAT）**（高可靠度，大型機組）
- **MTU（Rolls-Royce Power Systems）**（高效能，歐系）

## Cross-References

- 電力系統：[[Module 06 - 電力架構與機電整合]]
- 配合設備：[[UPS]]（發電機接替 UPS 供電）
- 關鍵位置限制：[[冷卻水塔]]（排氣不能朝向冷卻塔）
- 設計驗證：[[CFD 模擬]]（外流場分析，確認排氣方向）
- 廠商：[[Module 08 - 廠商生態系統]]
