---
tags: [concept, power-quality, harmonics, THD, power-factor, UPS, electrical]
sources: ["[[UPS]]", "[[Module 06 - 電力架構與機電整合]]", "[[Busbar 匯流排]]"]
created: 2026-06-06
updated: 2026-06-06
---

# 電力品質與諧波 (Power Quality & Harmonics)

**電力品質（Power Quality）** 是指供電系統中電壓與電流波形的「純淨程度」。AIDC 是電力品質問題的**主要製造者**（大量非線性負載）又是**最大受害者**（精密設備對電壓失真敏感），理解諧波機制是 AIDC 電力系統設計的基礎知識。

---

## 1. 諧波（Harmonics）的成因

### 線性負載 vs. 非線性負載

| 負載類型 | 代表設備 | 電流波形 | 諧波產生 |
|:---|:---|:---:|:---:|
| **線性負載** | 白熾燈、電阻加熱 | 純正弦波 | 無 |
| **非線性負載** | **伺服器 SMPS（交換式電源供應器）**、UPS、VFD 變頻器 | **畸變（非正弦）** | **大量奇次諧波** |

### 為什麼 SMPS 產生諧波？

伺服器的 SMPS 內部整流電路（二極體橋式整流）只在電壓波峰附近導通（每半週期約 60~90°），造成電流呈**脈衝狀**而非正弦波：

```
理想正弦波電流：
  ∿∿∿∿∿∿∿∿∿∿∿∿∿∿∿∿∿∿∿

SMPS 實際電流波形：
  ⌐  ⌐  ⌐  ⌐  ⌐  ⌐  ⌐  ← 脈衝集中在波峰
（大量 3rd、5th、7th 次諧波成分）
```

透過傅立葉分析，這個畸變電流可分解為：
- **基頻分量**（50 Hz, 1st harmonic）
- **3次諧波**（150 Hz）
- **5次諧波**（250 Hz）
- **7次諧波**（350 Hz）
- ……

---

## 2. THD（總諧波失真）

### 定義

$$\text{THD}_I = \frac{\sqrt{I_3^2 + I_5^2 + I_7^2 + \cdots}}{I_1} \times 100\%$$

其中 $I_n$ 為第 n 次諧波電流有效值，$I_1$ 為基頻電流有效值。

### IEEE 519-2014 限制標準

在 **PCC（Point of Common Coupling，公共耦合點）** — 即用戶端與台電系統的接口：

| 短路比（$I_{SC}/I_L$）| 奇次諧波 3~11 次 THD 限制 | 總 THD 限制 |
|:---:|:---:|:---:|
| < 20 | 4.0% | 5.0% |
| 20~50 | 7.0% | 8.0% |
| > 1000 | 15.0% | 20.0% |

> **AIDC 工程意義：** 大型 AIDC 通常 $I_{SC}/I_L$ > 100，代表台電允許 PCC 的 THD 到 12~15%；但 **AIDC 內部** 由於大量伺服器同時運行，UPS 輸入端的 THD 常達 30~40%，超過允許值。

---

## 3. 諧波的危害

### A. 變壓器過熱（K-Factor 問題）

- 諧波電流在變壓器鐵心中產生**渦流損失（Eddy Current Loss）**
- 渦流損失 ∝ $f^2$（頻率平方），高次諧波的損失遠高於基頻
- **K-Factor 變壓器**：為含有大量諧波負載的 AIDC 設計的特殊變壓器，鐵心與繞組材質可承受 K=4, K=9, K=13 等不同諧波等級

### B. 三次諧波在中性線（Neutral）積累

三相平衡系統中，各相的基頻電流（1, 5, 7, 11 次諧波）相互抵消，中性線理論上無電流。
但 **3 次諧波是「零序分量」（Zero-sequence）**，三相同相位，在中性線中**疊加而非抵消**：

$$I_{neutral} = 3 \times I_3$$

→ 三相電路中大量伺服器導致中性線電流可達相電流的 **150~180%**！
→ 傳統 50A 中性線電纜燒毀，是機房電氣事故的常見原因

> **設計對策：** AIDC 的中性線電纜截面積必須選擇與相線**相同或更大**，且配電箱中性線斷路器不得斷開。

### C. 電壓失真（Voltage Distortion）

諧波電流流經線路阻抗（電纜電阻 + 電感），在阻抗上產生諧波電壓降，疊加在電壓波形上，造成 **電壓 THD 上升**：
- 精密儀器、PLC 控制器在電壓 THD > 8% 時可能誤動作
- VFD 變頻器的 DC Bus 充電二極體在畸變電壓下提前損壞

---

## 4. Online Double Conversion UPS 的天然諧波隔離作用

[[UPS]] 頁面提到 AIDC 唯一選擇是 Online Double Conversion UPS，其中一個重要原因是**天然諧波隔離**：

```
[市電（含諧波）] → [AC/DC 整流器] → [DC Bus] → [DC/AC 逆變器] → [純淨正弦波輸出]
                        ↑
                   整流器側諧波留在市電側，不傳遞至輸出側
```

- UPS 輸出端電壓 THD 通常 **< 2~3%**（純淨正弦波）
- 對下游 IT 設備提供完美的電力品質保護
- 但 UPS **輸入側**仍對市電注入諧波（需在輸入端加裝諧波處理）

---

## 5. 諧波治理方案

### A. 主動電力濾波器（APF, Active Power Filter）

- 測量負載端的諧波電流，即時生成**反向諧波電流**注入電路，使兩者疊加後相互抵消
- 響應時間 < 20 μs，可補償 2~51 次諧波
- 安裝在配電箱（MSB/MDB）母排上，為多台設備提供群組補償

### B. 被動濾波器（Passive Harmonic Filter）

- 針對特定次諧波（如 5 次、7 次）設計 LC 諧振陷波電路
- 成本低，但只能針對設計頻率，無法適應負載變動

### C. 12 脈波整流（12-Pulse Rectifier）

- 大型 UPS 採用雙三相整流器（相位差 30°），使 5、7 次諧波相互抵消
- 輸入 THD 從 30% 降至 **< 8%**

### D. 功率因數矯正（PFC）

**功率因數（Power Factor, PF）** 包含兩個分量：
$$PF = \cos\phi \times \frac{I_1}{I_{total}} = \text{位移PF} \times \text{畸變PF}$$

- 現代伺服器 SMPS 內建主動 PFC（Active PFC），使位移 PF > 0.99，但不消除諧波
- 真正的「高功率因數」需要同時控制位移 + 諧波（畸變）

---

## 6. 台灣台電電能品質要求

| 項目 | 台電要求（高壓用戶）|
|:---|:---|
| 電壓 THD | < 5%（PCC 量測）|
| 電流 THD | 依 IEEE 519 短路比計算 |
| 功率因數 | 月平均值 ≥ 0.85（否則加收罰款）|
| 諧波超標 | 可要求用戶自行加裝諧波治理設備 |

> **AIDC 工程實務：** 大型 AIDC（> 10 MW）通常需在高壓主配電室設置 **APF 群組** 或 **SVC（靜態無效功率補償器）**，並在竣工後委托台電進行 **電能品質量測**，確認符合規範。

---

## 7. Cross-References

- UPS 諧波隔離與 PF 計算：[[UPS]]
- 電力路徑全覽：[[Module 06 - 電力架構與機電整合]]
- 中性線電流問題：[[PDU與電力引線]]（電力引線電纜截面積選型）
- Busbar 母線槽的諧波熱效應：[[Busbar 匯流排]]（I²R 計算需含諧波 RMS 電流）
