---
tags: [standard, ASHRAE, thermal, air-cooling]
sources: ["[[AIDC HVAC 學習基地 - Notion]]"]
created: 2026-05-20
updated: 2026-05-20
---

# ASHRAE TC 9.9 Data Center 溫濕度標準

**ASHRAE TC 9.9** 制定資料中心 IT 設備熱環境溫度窗口（Thermal Guidelines for Data Processing Environments），是 AIDC 設計的核心溫度規範。

## A1~A4 等級（機架進氣口溫度）

| 等級 | 進氣溫度範圍 | 說明 | 節能機會 |
|------|-----------|------|---------|
| A1 | 15~32°C | 最嚴格，舊式伺服器 | 低 |
| **A2** | **10~35°C** | 標準等級，大多數現代伺服器 | 中 |
| A3 | 5~40°C | 高容忍，可大量引入 Free Cooling | 高 |
| A4 | 5~45°C | 最寬鬆，需 IT 廠商特別認證 | 最高 |

**鴻海 AIDC 標準設計目標：A2 等級（< 35°C 進氣）**

## 重要：量測點在哪裡？

> ⚠️ **ASHRAE 量測點在機架「進氣口」，不是排氣口，也不是 CRAH 出風口！**

```
CRAH 送風 22°C
↓
機架「進氣口」≈ 22°C  ← ASHRAE 在這裡量，符合 A2（上限 35°C）✅
↓
空氣穿過 GPU 被加熱
↓
機架「排氣口」≈ 50~60°C（GB200）← 不是量測點
```

## 其他重要指標

| 指標 | 設計範圍 |
|------|---------|
| 相對濕度 | 8~80% RH |
| 露點溫度 | 需高於冷凍水供水溫度，防止結露 |

> 台灣夏天露點溫度可達 24~26°C，液冷系統供水 15°C 需注意防結露設計！

## 提升等級的節能效益

**進氣溫度每提升 1°C ≈ 冷凍機能耗降低 2~3%**

| ASHRAE 等級 | 進氣溫度上限 | 節能效益 |
|------------|-----------|---------|
| A1 | 32°C | 低 |
| A2 | 35°C | 中 |
| A3 | 40°C | 高 |
| A4 | 45°C | 最高 |

→ 提升 ASHRAE 等級是最直接的冷凍機節能手段。

## 與 Free Cooling 的關係

ASHRAE 等級越高（進氣溫度越高）→ 冷凍水供水溫度可以越高 → Free Cooling 可用時數越長 → PUE 越低

## Cross-References

- 應用：[[CRAH]]、[[Module 03 - 空冷系統架構]]
- 節能：[[Free Cooling]]、[[PUE 計算]]
- 液冷結露問題：[[GB200 NVL72 冷卻需求]]、[[CDU 架構與選型]]
