---
tags: [concept, AIDC, FMEA, failure-analysis, risk-management, plant-operation, maintenance]
sources: ["[[AIDC 核心標準與規範指引]]", "[[AIDC 驗收測試與調試實務]]"]
created: 2026-06-06
updated: 2026-06-06
---

# AIDC FMEA 故障模式與效應分析

為了確保 AIDC 的高可用性（高可靠度 Tier III/IV 要求），運維團隊必須在設計與運維階段引進**故障模式與效應分析（FMEA, Failure Modes and Effects Analysis）**。本分析針對液冷與配電系統中最致命的 10 大失效事件進行了表格化梳理，劃分了責任界面與系統恢復時間目標（RTO）。

---

## 1. AIDC 核心系統 FMEA 矩陣

| 失效事件 (Failure Event) | 潛在原因 (Root Cause) | 偵測方式 (Detection Method) | 系統聯鎖與保護動作 (Interlock & Protection) | 恢復時間目標 (RTO) | 責任界面 (Interface) |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **1. CDU 二次側變頻水泵故障** | 水泵電機燒毀、軸承卡死、VFD 變頻器故障。 | *   流量計流量歸零<br>*   水泵前後壓差（DP）消失<br>*   BMS 監測電流回饋異常。 | 立即聯鎖啟動備用水泵（N+1），聯鎖開啟備用水泵之電動出口閥，維持二次側水路壓力。 | **$\le 2.0 \text{ 秒}$** | 廠務機電 / CDU 廠商 |
| **2. CDU 板式熱交換器結垢堵塞** | 一次側冷卻水水質不佳結晶、二次側雜質積聚。 | *   二次側供水溫度（$T_{s2}$）持續上升<br>*   板換一次側與二次側壓降（DP）同時升高。 | 動態調節一次側流量閥至 100% 開度；若水溫持續超標，觸發 DCIM 警告，聯鎖 IT 端降低伺服器拉載（降頻）。 | **無瞬時 RTO**<br>(需離線旁路酸洗) | 廠務暖通 / 水處理廠商 |
| **3. 快速接頭 (UQD) 磨損滲漏** | 插拔次數超標、O型密封圈在高溫乙二醇中老化乾裂。 | *   機櫃接頭下方繩式感漏電纜阻抗突降<br>*   CDU 二次側膨脹罐液位持續下降。 | 聯鎖關閉該機櫃 Manifold 分支的電磁截止閥，DCIM 發送告警並定位具體機櫃位置，聯鎖切斷該櫃 PDU。 | **$\le 10 \text{ 分鐘}$**<br>(手動熱插拔更換) | 運維團隊 / 液冷快接廠商 |
| **4. 冷板微通道 (MCCP) 堵塞** | 二次側水質失控產生微生物黏泥、管路沖洗未淨之金屬殘渣。 | *   單張 GPU 節點核心溫度（$T_j$）急遽飆升<br>*   Tray 分支流量計讀數下降。 | 聯鎖觸發該張 GPU 伺服器的保護性熱節流（Throttling）或自動關機，防止晶片燒毀。 | **$\le 24 \text{ 小時}$**<br>(需拆卸更換冷板) | IT 維護 / 散熱模組廠商 |
| **5. 白區二次側主幹管破裂** | 管路水鎚效應（Water Hammer）、管道銲縫疲勞開裂。 | *   二次元供回水流量嚴重失衡（變送器差值 $>10\%$）<br>*   膨脹水箱液位雪崩式下跌。 | **緊急停機（ESD）聯鎖**：關閉 CDU 出口電動總閥及各機櫃總進水閥，停止所有水泵；聯鎖切斷白區該區域所有伺服器電力，避免水災擴大。 | **$\le 4.0 \text{ 小時}$**<br>(需重新銲接壓測) | 廠務暖通 / 施工防護 |
| **6. 露點控制失效導致冷板結露** | 白區精密空調（CRAH）加濕失控、白區門禁未關引入濕氣、CDU 三通閥控制器死機。 | *   白區空氣濕度感測器回報超標<br>*   冷板表面冷凝水偵測電極報警。 | 聯鎖將 CDU 二次側供水溫度目標值強行拉升至 $22^\circ\text{C}$（高於一般露點），同時 CRAH 啟動最大抽濕模式。 | **$\le 5 \text{ 分鐘}$**<br>(露點溫度強行拉離) | 廠務空調 / 自動控制組 |
| **7. 市電中斷時 UPS 切換失敗** | 逆變器故障、靜態開關（STS）卡死、電池組單電芯開路失效。 | *   白區直流/交流配電母線電壓歸零<br>*   IT 伺服器電源 PSU 告警。 | 瞬間聯鎖將雙路 Feed B（或備用旁路路徑）切入，啟動 STS 毫秒級強切。 | **$\le 4 \text{ 毫秒}$** | 廠務電力 / UPS 廠商 |
| **8. 緊急柴油發電機啟動失敗** | 啟動蓄電池電壓不足、燃油管路阻塞、啟動馬達故障。 | *   發電機組控制器輸出「Start Fail」信號<br>*   市電切斷後 15 秒內無電壓輸入。 | 啟動第二順位備用發電機（N+1），同時聯鎖 DCIM 發出指令，開始對白區進行非關鍵負載（Non-critical load）逐級卸載（Load Shedding），延長 UPS 電池支撐時間。 | **$\le 15 \text{ 秒}$**<br>(備用機組投切) | 廠務電力 / 發電機廠商 |
| **9. 冷卻水塔水質失控與藻類滋生** | 自動化加藥系統藥劑耗盡、水塔水溫適宜（$25\sim 35^\circ\text{C}$）光照充足。 | *   水塔出水濁度升高<br>*   板式換熱器一次側壓降升高。 | 手動加入衝擊劑量的非氧化性殺菌劑，啟動水塔物理除藻排污閥。 | **$\le 12 \text{ 小時}$** | 廠務水處理 / 運維組 |
| **10. BMS 壓力/溫度感測器漂移失真** | 感測器老化、電磁干擾、校正週期過期。 | *   送回水溫差與熱負荷計算出現不合理偏差（如溫差負值）<br>*   與鄰近冗餘感測器數值對比偏差 $>10\%$。 | 控制系統自動屏蔽該壞點資料，切換至冗餘（Redundant）感測器作為反饋來源，並向 BMS 發送儀器校正警告。 | **無瞬時影響**<br>(冗餘保護自動切換) | 自動控制 / 儀表工程師 |

---

## 2. 核心失效的緩解與防範機制（Mitigation Checklist）

為避免上述致命失效在現場發生，運維團隊應落實以下防線：

### A. 水鎚效應防範（防範第 5 項失效）
*   **物理緩解**：在 CDU 出口與二次側主幹管的末端，安裝**氣囊式水鎚吸收器**（Water Hammer Arrestor）。
*   **控制緩解**：所有電動隔離閥的關閉/開啟時間必須設定為**緩慢型（$\ge 10 \text{ 秒}$）**，嚴禁電磁閥瞬時截止，防止動能轉化為衝擊壓波。

### B. 露點防禦天平（防範第 6 項失效）
*   白區進氣濕度應嚴格維持在 **$40\% \sim 55\% \text{ RH}$** 之間。
*   CDU 控制器必須有獨立於 BMS 的硬體 PLC，一旦與 DCIM 通訊中斷，應自動將二次側送水溫度拉高至最安全上限（如 $22^\circ\text{C}$），進行保守運行。

### C. 絕緣預警機制（防範第 7 項失效）
*   UPS 電池必須配備 **BMS 電池監測系統**，實時量測每一顆電芯的內阻、電壓與溫度。不允許依靠「定期放電」來發現壞電池。

---

## Cross-References

*   驗收測試方法：[[AIDC 驗收測試與調試實務]]
*   配電失效緩解：[[UPS]]、[[發電機]]、[[800VDC 直流配電]]
*   水路設計安全：[[液冷系統 - CDU 架構]]、[[漏液偵測系統]]
*   水質失控危害：[[TCS 二次側與冷卻水化學管理]]
